# UPS与配电选型助手——产品与技术文档

> 当前版本：v2.14.0
> 更新日期：2026-10-20（规范书思考模式与语义复核；发布记录见 docs/release-2.14.0.md）
> 历史名称：UPS 智能选型助手
> 文档职责：说明当前产品范围、模块边界、数据来源、关键计算口径与限制。

## 1. 产品定位

平台面向销售、售前和技术工程人员，以“工具中心”为唯一入口，提供独立的 UPS、电池及配电选型工具，不再提供“项目工作台”或标准化“数据中心方案校核”。平台为 Vite 构建的纯静态应用，部署在 GitHub Pages，不依赖服务器、Docker 或账号系统。UPS 选型先由工程师确认技术条件，再由确定性规则校核候选型号；AI 只用于辅助提取和解释。

项目、收藏、用户输入和 AI 配置仅保存在当前浏览器。页面访问码只是提示性门槛，不构成真正的权限或数据保密机制。

## 2. 当前导航与能力

| 模块 | 当前能力 | 主要来源 |
|---|---|---|
| UPS 选型记录 | 独立技术条件确认、候选硬条件校核、人工采用、同需求方案比较、JSON 备份与恢复 | `src/modules/ups-selection.js`、本机历史数据 |
| 工具中心 | 按业务能力展示当前有效工具，重复和历史版本不作为独立入口 | `src/platform/tool-registry.js` |
| UPS 与电池 | UPS 选型、UPS 与电池配置、后备时间反算、方法一/锂电 | v1.8.39 成熟功能、`锂电池-选型模板-A00.xlsx` |
| 产品数据库 | 105 款 UPS、关键词/收藏筛选、双表对照、列宽和上下分栏调整、型号全景及浏览器独立窗口 | 常用 UPS 速查表 V8.0 |
| 电缆选型 | 电缆计算、修正系数表、224 条电缆数据库、50 条中美线规对照 | `B-电缆选型-A00.xlsx`、GB 50217-2018 |
| 铜排计算 | 按电流选规格、按规格估载流量、97 条 DIN 数据、75 条温度/放置载流量数据 | `铜排载流量-A03.xlsx`、`铜排载流量工程计算器-A00.xlsx`、`铜排载流量.xlsx`、DIN43671-1975 |
| 智能母线 | 多容量类型、逐柜编辑、按排×A/B路计算、推荐/人工采用值、持久化插接箱分组、拓扑附件、微模块 SVG、PNG/PDF/Excel 输出 | 母线电流 A00、智能母线配置与选型、XGM A11 型号核对源 |
| 电能质量 | APF、SVG 容量初步校核 | APF 容量配置、SVG+APF 交互计算 |
| 模板中心 | 只登记当前有效、经检查的模板；原始工作簿默认不公开发布 | 工具治理清单 |

### 电能质量治理口径

电能质量页面按 `数据中心电能质量治理：交互式容量计算 SVG+APF.html` 的交互和公式网页化。APF 先计算变压器二次侧总负荷电流，再按 THDi 得到谐波电流，最后乘以安全裕量 `1.25`；结果按 `25A` 标准档向上取整。SVG 根据当前功率因数类型计算无功需求：感性滞后为初始无功减目标无功，容性超前为初始无功与目标无功之和；结果按 `25kvar` 标准档向上取整。

页面通过内嵌 SVG 流程图展示“负荷侧 → 检测 → APF + SVG”的治理关系，结果写入统一项目的 `powerQuality` 字段。该模块属于方案阶段容量初算，不替代现场谐波频谱、功率因数方向、短路阻抗、谐振风险、三相不平衡、设备并联台数和厂家样本复核。

“编码与交付”在 v2.4.0 暂时从侧栏、项目流程和工具中心隐藏。相关视图、导出和项目字段仍保留在代码中，便于后续恢复，不属于当前可见功能。

## 3. 技术结构

```text
index.html
  ├─ 成熟 UPS / 电池 / 产品库界面与数据
  └─ src/main.js
       ├─ src/platform/app-shell.js       平台外壳、导航、业务界面
       ├─ src/platform/project-schema.js  统一项目格式
       ├─ src/platform/project-store.js   IndexedDB 与 JSON 导入导出
       ├─ src/platform/tool-registry.js   工具中心登记
       ├─ src/modules/engineering-calculators.js  纯计算函数
       ├─ src/data/*.json                 工程基础数据与无价格智能母线目录
       └─ src/css/platform-v2.css         平台布局与响应式样式
```

成熟功能继续留在 `index.html`，新工程模块使用原生 JavaScript ES modules。计算函数不依赖 DOM，可由 Node 测试直接验证。页面通过 Vite 打包为 `dist/`，GitHub Pages 只发布构建产物。

## 4. 数据与持久化

| 存储 | 内容 |
|---|---|
| IndexedDB `dc_electrical_platform_db` | 项目、迁移状态 |
| IndexedDB `ups_data_db` | 用户导入的 UPS 产品数据 |
| localStorage | 当前项目 ID、收藏、界面偏好、旧版兼容数据 |
| sessionStorage `ups_auth` | 当前标签页访问状态 |

首次进入 v2 会复制旧版配置、历史和偏好到新项目的 `legacy` 区域。迁移完成前不删除旧数据，迁移成功后也保留旧键值作为回退来源。

统一项目的核心字段包括：`schemaVersion`、项目信息、拓扑、负荷、UPS、电池、开关与监控、电缆、铜排/智能母线、电能质量、模板和旧版兼容数据。当前为 schema v2；智能母线设计保存在 `project.busbars.smartBuswayDesign`，旧版结果迁入 `project.legacy.smartBuswayV1`。

### 智能母线计算与图纸

- 快速配置按排维护可增删、复制的机柜类型行；每行包含数量、600/800mm 宽度、单柜功率、自动/单相/三相和 A/B/A+B 供电。空调均匀插入，布局生成后逐柜明细成为该模块的计算权威来源。
- 每排的 A、B 路分别计算。正常工况为本路专用负荷加双电源负荷的 50%，另一路失电工况为本路专用负荷加双电源负荷的 100%。母线计算使用 `I=P×Kd×1000/(√3×U×PF)`，选型电流使用 `I×Ks/Kh`，额定档位为 160、250、400、630、800A。
- 母线槽与始端箱同时保存推荐值和人工采用值，默认同档联动，也可解锁分别选择及切换带开关始端箱。人工低于推荐值允许保存和导出，但必须标记“人工降档、需工程复核”；任何独立运行超过 800A 仍停止生成整份智能母线 BOM。
- 插接箱分组持久化保存，支持拆分、合并、成员改派、额定电流/输出路数选择和恢复推荐。不同功率机柜可以共箱，规格按组内最大支路需求推荐；单相最多3路，32A三相最多3路，40A三相有正式2路及“3路型号待确认”，50A/63A三相最多2路。重复、缺失或超能力分组会阻止插接箱 BOM。
- 单相回路在每排每路内自动按 L1/L2/L3 均衡；非连续人工分组允许保留，但提示核查电缆长度和走线。产品目录不虚构 40A 三相3路编码，也不包含价格。
- SVG 俯视图显示真实柜宽、800mm 参考柜深、1200mm 默认冷通道、A/B 母线、端箱、按实际成员范围绘制的插接箱和供电连线；安装图分为整排立面与冷通道剖面，2200mm 高度关系仅作方案表达，不作为施工标高。
- 输出支持布局 PNG、浏览器打印 PDF，以及项目 Excel 中的“智能母线设计、机柜明细、配置清单”工作表；三种输出均同时保留推荐值、采用值、人工偏离和风险状态。

## 5. 电缆计算口径

电缆页面按 `B-电缆选型-A00.xlsx` 的输入和推荐逻辑实现：

- 电缆类型：BV/BVR 铜芯，YJV/YJLV/YJY/YJLY 铜芯。
- 芯数：单芯或三芯/五芯；直流及 BV/BVR 强制单芯。
- 环境温度：25、30、35、40℃。
- 并联根数：1～4；对应原表 `F4`。
- 并列根数（S=d）：1～6；对应原表 `G4`，始终允许下拉选择。
- 电源系统、单芯排列、桥架类别和叠置层数按原表条件参与修正。

原表公式仅在“直流单层”或“交流三芯/五芯单层”条件使用空气中并列修正。交流单芯等其他条件使用桥架/叠置修正。网页保留并列根数的选择，但用文字提示该值当前是否参与计算，避免把“不适用”误解成“不能填写”。

推荐流程：从 224 条基础数据中按类型、芯数、温度和排列筛选；应用修正系数；乘以并联根数；选择满足负载电流的最小截面。超过 1600A 时提示优先考虑固定式母线或分段设计。

## 6. 铜排计算口径

铜排页独立于电缆，并把两个计算方向明确分开。

### 6.1 按电流选铜排

该标签以 `铜排载流量-A03.xlsx` 和 97 条 DIN43671-1975 数据为核对源。输入包括负载电流、安装环境、表面处理和选型温升口径。DIN 数据表的基准条件为环境 35℃、温升 30K；A03 的 50K 是工作簿修正口径，不能标作 GB/T 7251 的统一母线温升限值。

```text
折算需求电流 = 负载电流 ÷ 综合系数 K_Total
负载率 = 折算需求电流 ÷ 选定规格载流量
```

输出同时给出：最佳规格、主母线结构优先方案、额定载流、总截面、负载率、PE 截面和大电流复核提示。

4000A、通风、光裸/全镀锡、50K 温升修正示例的最佳规格为 `4 × 100 × 5（四拼）`；结构优先方案为 `3 × 100 × 10（三拼）`。A03 只表示核对源工作簿版本，不作为用户可见的工程口径名称。

### 6.2 按规格算载流量

该标签以 `铜排载流量工程计算器-A00.xlsx` 为公式核对源，但已修正原表固定 `h=5W/(m²·K)` 无法跨规格复现 DIN 数据的问题。适用范围仍为单片、非并联矩形铜排的自然对流稳态热平衡估算。

默认采用“DIN同规格反校”模式：使用同规格 DIN 裸排在环境35℃、温升30K下的载流量反求参考等效换热系数，再按自然对流近似 `h∝ΔT^0.25` 修正到项目有效散热温差。没有完全同规格数据时自动切换到自然对流关联式；关联式根据安装方向、铜排宽度、膜温空气物性、Rayleigh 数、Prandtl 数和 Nusselt 数计算 `h`。高级参数仍提供自定义等效 `h`，仅用于已有试验或项目验证数据的情况。

```text
截面积 A = 宽度 × 厚度
每米散热表面积 As = 2 ×（宽度 + 厚度）
铜排最高温度 Tmax = 外部环境温度 + 工程控制温升
柜内空气温度 Tamb = 外部环境温度 + 柜内空气温升
有效散热温差 = Tmax - Tamb
温态电阻率 ρT = ρ20 × [1 + α × (Tmax - 20)]
每米电阻 R = ρT ÷ A × 交流电阻修正系数
DIN反校模式 h = h30 × [(Tmax - Tamb) ÷ 30]^0.25
关联式模式 h = Nu × k_air ÷ L
有效散热面积 As,eff = 2 ×（宽度 + 厚度）× 有效面积系数
对流散热 Pconv = h × As,eff × (Tmax - Tamb)
辐射散热 Prad = ε × F × σ × As,eff × [(Tmax + 273.15)^4 - (Tamb + 273.15)^4]
热平衡电流 I = √[(Pconv + Prad) ÷ R]
建议持续电流 = I × 设计裕量系数
```

页面显示项目条件热平衡载流量、建议持续电流、估算工作温度、项目条件等效 `h`、电流密度、各项散热及损耗。DIN交叉对照会把热模型重新计算到环境35℃、温升30K后再比较，不再用项目条件结果直接与DIN表值比较。

### 6.3 按温度与放置方式查表

该标签以根目录 `铜排载流量.xlsx` 为唯一来源，提取 37 条单矩形母线和 38 条多根矩形母线数据。用户选择负载电流、25/35/40℃环境温度、平放/竖放及单片/多根范围后，系统只在原表已有数值中选择载流量最小且满足负载的规格；不进行温度、规格或并联根数插值。

结果显示原表最大允许持续电流、负载率、电流余量和铜排总截面。原工作簿的合并单元格按其实际覆盖范围映射到平放与竖放两列；真正空白的工况保持缺失并显示为“—”。此查表不替代间距、柜内温升、并排互热、连接件和短路耐受校核，也不改变 A03/DIN 选型与热平衡反算结果。

默认温度关系为：外部环境 `35℃` + 工程控制温升 `70K` = 铜排最高温度 `105℃`；柜内空气温升采用原 Excel 的 `15K` 时，柜内空气为 `50℃`，铜排对柜内空气的有效散热温差为 `55K`。开放空气计算可将柜内空气温升设为 `0K`，此时有效散热温差才等于 `70K`。70K 是本项目采用的工程控制口径，实际最高温度仍取端子、绝缘、连接件、相邻元件和验证条件中的最低限制。

交流计算只应用用户明确输入的交流电阻修正系数；系数仍为 1.00 时会提示尚未计入集肤、邻近和谐波附加损耗。辐射视角系数和有效散热面积系数可以反映部分柜壁遮挡及支撑占用，但并排互热、相间影响、接头损耗、外壳热路径、绝缘支撑和短路耐受能力仍需专项校核。标准说明采用 GB/T 7251.1-2023、GB/T 24276-2025；结果不替代成套温升试验。

## 7. UPS、电池与监控关键规则

- “计算当前配置”允许 UPS 型号留空，按手动 UPS 容量或负载功率计算；“加入项目”仍要求完整型号。
- 电池开关电流可选择按 `UPS容量 × 功率因数` 或按负载功率计算，界面以“影响成本”标识提醒。
- 监控主机/显示屏数量保留按总电池组数每 6 组 1 套，并增加按 UPS 台数每台 1 套。
- 50kVA 功率模块带中性线；100kVA 功率模块不带中性线。
- 组合式 UPS 的产品编码按机柜和功率模块分行解释；`01021107` 为 50kVA 功率模块编码。

锂电池页面自 v2.5.0 起逐项对照 `工具模板/锂电池-选型模板-A00.xlsx` 的“锂电池选型”工作表第 2 行：

```text
C2 = L2 ÷ 3.2
F2 = IF(B2 > 100, 0.95, 0.93)
I2 = 1 ÷ H2
J2 = IFS(I2≤1, 3.15, 1<I2≤3, 3.12, 4≤I2≤6, 3.05, I2>6, 3.02)
K2 = IF(A2为空,
        B2 × E2 × 1000 × H2 ÷ (F2 × C2 × D2 × G2 × J2),
        A2 × 1000 × H2 ÷ (F2 × C2 × D2 × G2 × J2))
```

其中 A2 为负载功率、B2 为 UPS 功率、D2 为电池组数量、E2 为功率因数、G2 为电池输出效率、H2 为放电时间、L2 为标称电压。K2 表示每组所需计算容量；网页同时显示原始计算值和 Excel 的整数显示值。原表 J2 未覆盖 3C～4C，网页保持该边界并提示人工确认，不擅自插值。

电池单体功率：

```text
负载功率 = 已填负载功率 × 1000
           否则 UPS容量 × 功率因数 × 1000

单体所需功率 = 负载功率
             ÷ (每组节数 × 单格数 × 逆变效率 × 每台UPS电池组数)
```

开关箱计算依据由页面下拉决定，并在结果与项目汇总中记录所选口径。

## 8. 产品数据库交互

- 产品信息和技术规格分成上下两个独立滚动区，中间分隔条可上下拖动，双击恢复均分。
- 表头列边界可调整列宽；Shift+拖动或中键拖动用于横向查看，普通拖动可选择文字。
- 单击型号打开可拖动、可缩放的非模态全景卡片；“独立窗口”可拖到另一台显示器。
- v2.4.0 数据库卡片占满当前浏览器剩余高度，不再产生大块无效空白；两个表格均可滚动至最后一行。

## 9. AI 边界

AI 可读取当前项目参数，协助检查、推荐和生成说明；合法 UPS 型号必须经过本地产品数据过滤。AI 结果不能替代厂家选型、保护配合、短路校核、施工图或注册工程师审核。

## 10. 公开构建与安全边界

- `工具模板/` 是核对来源，不进入 `dist/`。
- 新增 `src/data/` 只存放工程基础数据，不存放供应商价。
- 用户提供的 DWG、项目图纸和由 AutoCAD 提取的中间文件不进入公开构建或 Git 提交。
- 商务成本只允许空白价格格式，不内置供应商价或历史成交价。
- 页面访问码、价格查看码和前端混淆均不是真正安全措施。
- 发布前运行构建审计，检查模板、价格关键词和非允许文件。

## 11. 验收要求

1. 同一输入下，网页计算结果与当前有效 Excel 在显示精度内一致。
2. 空值、零值、边界档位、下拉组合和超限场景均有测试。
3. 旧浏览器数据迁移、项目导入导出和刷新恢复可用。
4. 1366×768、1920×1080 和平板宽度完成真实浏览器回归。
5. 产品数据库两个滚动区能到达最后一行，控制台无 error。
6. 公开构建不包含 `工具模板/` 或未经批准的原始工作簿。
7. 智能母线需覆盖多容量类型、每排A/B正常与单路故障、推荐/人工采用、母线与始端箱联动/解锁、32A三相3路、40A三相2路/3路待确认、50A/63A三相2路、成员重复/缺失、160/630/800A 边界、超过800A阻断、不对称两排、旧项目迁移、SVG 桌面/窄屏及 PNG/PDF/Excel 输出。

版本历史以 `README.md` 和 Git 提交记录为准；v1.8.39 标签是平台化升级前的回退基线。

## 12. 本地新增：UPS 需求证据与人工修订（待业务验收/发布）

按[实施计划及接续记录](docs/ups-evidence-roadmap.md)完成S1～S3本地开发和软件回归；当前仍使用v2.11.0开发基线，新增能力尚未作为新版本发布。

技术条件下方可展开“查看原文证据与人工修订”，查看候选值、确认值、原文片段、来源文件和位置。中文PDF按文件页序保留页码，空白页提示另行核对；DOCX/TXT本机读取，不伪造页码；旧DOC需另存为DOCX/PDF。上传可选择追加多份资料。扫描件需图片识别或人工补录，图片识别会发送给已配置的外部服务，不视为本机解析。

同一字段多个不同值不会默认取首值，需选择/补录并说明原因；改值、清空、撤销均保留修订。修改原文、技术条件或重传资料会取消确认；资料变更后需重新提取。历史快照独立复制，JSON往返保留证据；Excel增加“原文证据”“人工修订”表；技术说明和打印共享证据输出。旧历史保持可读，显示“历史记录未保存证据”，不补造来源。新增证据不改变确定性校核，资料不足仍不视为满足。

新增来源文件名、证据元数据和修订原因保存在本机/主动导出的文件，不额外附带到AI辅助选型请求。

2026-10-01已复现真实询价资料，发现多容量设备归属、输出PF表达及参数XLSX/完整条款覆盖缺口，S4业务验收未通过；业务人员试用、外部OCR实调和用户系统打印仍未验收。各阶段实际命令、材料及下一步统一维护在实施计划中。

## 13. 非标配电售前方案包（要求—手工方案—清单基础版）

用户确认配电柜、PDU、智能母线的方案第一阶段用于售前交流和报价。核心交付为带原文依据的技术要求、可编辑的采用方案、可询价的配置清单，并附澄清/偏离及待确认项；不作为生产图纸、制造编码或最终工程合规结论。

采用共用证据/修订/版本底座与独立品类配置规则。非标产品以元器件、典型方案和企业规则组织，不要求先建完整整机SKU库；未知型号、尺寸和编码不得编造。智能母线已有配置与BOM可复用，配电柜已有手工方案与回路表辅助草稿，PDU已有手工配置及[条款候选辅助生成](docs/pdu-assistant.md)，均不能写成已交付完整方案包。

实施范围、阶段门槛及接续维护在[总计划](docs/nonstandard-presales-roadmap.md)。[三品类字段与数据关系契约v1](docs/nonstandard-presales-contract.md)已定稿；工具中心“非标配电售前方案”提供[N2要求复核](docs/nonstandard-requirement-ui.md)和[N3手工方案/清单](docs/nonstandard-scheme-ui.md)。可按品类编辑配置、关联要求、列多规格组件与核对依据、保存多个方案，按用途核对已填数量并生成同版本Excel/HTML说明；修改即撤销旧确认，未保存禁止方案导出。母线只读带入已生成布局并重新校核，不回写旧工具。缺型号、数量或依据明确待确认，无内置价格。

[配电柜辅助生成](docs/cabinet-assistant.md)以明确骨架和人工四列回路表组织进线/母联/出线，多规格逐行保留；带入有效确认且应答满足的设备标量要求，输入不同或数量错配阻断。不推算保护/厂家型号；生成仅载入未保存新草稿，已存方案不覆盖。保存后从采用配置实时生成方案说明与同版本清单；供应完整性仍须补柜体、母线和附件。独立真实配电柜案例待验，不据合成测试发布。

[智能母线区域询价助手](docs/busway-assistant.md)在同一方案入口选择本设备原文并粘贴五列区域供货表。显式整区域口径、设备数量1；母线米数/箱数不再乘通道、A/B或PDU数。主控箱、端口箱、始端箱分别登记；分段、回路和附件数量不反推。暂定和线制矛盾留待澄清，未核对要求/型号不能确认；真实主/备区域已生成本地讨论稿，未通过完整工程业务采用。旧母线计算器/手工方案口径不变。

新Excel导出为本机静态XLSX；DOCX/PDF/XLSX读取已按[本机化设计与真实验收](docs/local-file-reading.md)固定同源资源，取消解析CDN。新旧入口5份真实资料三环境读取、备份及失败保护通过；[条款分页/按资料复核](docs/requirement-pagination.md)已完成，真实1196条交互/完整导出验收通过。会话行草稿不自动确认，不进入备份/Excel，刷新不保留。TXT/粘贴和方案编辑不上传客户内容，不调用AI/OCR。不自动识别最终设备、选定厂家元件或判断全部条款合格；扫描PDF、完整工程规则/图纸、最终系统打印及各品类真实业务验收未完成。保持旧工具及历史兼容，不恢复项目工作台，未作为新版本发布。
