# 铜排规格反算：宾工文章核对

v2.12.3当前默认已改为[铜排指南分面模型](busbar-guide-model.md)，新增周围表面辐射参数。下文记录v2.12.1/v2.12.2经验式实现与原文核对；该模型仍可显式选择，1762A原文复现继续保留。

2026-10-11，v2.12.1引入计算；v2.12.2修正对比口径，详见[修正记录](release-2.12.2.md)。

v2.12.1只统一规格与温度、却替换Kt及ρ，不能称为原文同参数对比。本版单独复现原文：Kt=9.8475、ρ=2.09×10⁻⁸Ω·m、100×10mm、ΔT=30K，完整分子0.0649935得到1763.444596A；按文章中间近似分子0.0649得到1762.175689A，四舍五入为1762A。独立复现不改变工程表单，也不外推到其他工况。

读取用户保存的《【宾工专栏】如何通过理论计算确定铜排的载流量？ (2026_10_11 13：11：42).html》，包括嵌入图片中的公式。文章作者宾昭平，发布日期2026-09-30。[原网页](https://bang.schneider-electric.cn/prm/web/mobile/article/detail?ecId=786077029349982210&id=2102038944095281152)。

采用文章的稳态热平衡思路，但工程计算对经验项与原文示例作明确区分。

## 本次计算

工程表单默认模型参考对流经验式，适用于水平走向、宽面竖直的单片铜排；它与原文直接给定Kt、ρ的复现不同：

```text
ΔT = 外部环境温度 + 工程控制温升 − 柜内空气温度
L₀ = 铜排竖直高度（默认宽度；mm转m，可手工覆盖）
h = 1.33 × (ΔT/L₀)^0.25                     W/(m²·K)
As = 2 × (宽度 + 厚度) × 有效散热面积系数     m²/m
ρ(T) = ρ₂₀ × [1 + α × (T − 20)]             Ω·m
R(T) = ρ(T)/S × 交流电阻修正系数             Ω/m
Pconv = h × As × ΔT                         W/m
Prad = ε × F × σ × As × [(T+273.15)⁴ − (Tamb+273.15)⁴]
Kt = h + Prad/(As × ΔT)
I = √[(Pconv + Prad)/R] = √[Kt × As × ΔT/R]
建议电流 = I × 设计裕量系数
```

Kt已经包含辐射，不可将Kt代入对流项后再加Prad。沿长度竖直及宽面水平时自动转到原有Nu/Ra关联式；沿长度竖直仍按1m计算段长度估算，页面明确标注。四面采用同一个等效h，未做各面独立传热或并排互热计算。

仍保留原表同规格反校、自定义纯对流h。反校的裸排参考发射率由隐含0.12改成显式输入，初值0.40来自文章部分氧化假设；不表示原始工作簿已经证明ε=0.40。历史ε=0.12计算通过显式参数继续可重现。反校与原表吻合不能作为独立准确性验证。

新增ε=0.40裸铜部分氧化、ε=0.90喷涂表面预设；原有新亮镀锡ε=0.05及保守ε=0.03保留。涂层热阻未建模，喷涂预设不等于热缩绝缘能力验证。

## 原文不能直接照搬的地方

| 项目 | 保存的文章 | 本次处理 |
| --- | --- | --- |
| 100×10特征长度 | 示例代入0.01m | 宽面竖直默认高度0.1m；可以显式改为10mm，但出现覆盖提示 |
| 辐射经验项 | θ₀³代入35³，文字又标温度单位K | 使用Stefan–Boltzmann绝对温度四次方差 |
| 综合Kt | 示例约9.8475 | 将对流h与辐射等效系数合成Kt并单独展示，不重复计算 |
| 65℃电阻率 | 原例近似0.0209×10⁻⁶Ω·m | 默认ρ₂₀=1.7241×10⁻⁸、α=0.00393，65℃计算为2.029007085×10⁻⁸Ω·m |
| 100×10对照值 | 引用1810A | 本地列名为裸排1490A、涂层1810A；来源定义与版本未核实，不据本地列名断言原文错误 |
| 试验温升修正 | I₁=I₂(ΔT₁/ΔT₂)^0.61，仅偏差不超过±5K | 未将此试验修正式套用于30K到70K的工程外推 |

原文1762A保留为报道值。程序不会为贴合这个数字更改材料参数或散热方向。

## 核对工况

点击“载入100×10工程校核工况”，采用100×10mm、35℃外部及内部环境、30K温升、ε=0.40、F=1、有效面积系数1、直流、100%设计系数（热平衡极限），以及本工具默认铜材料参数。以下数值不与原文1762A作同参数误差比较：

| 模型 | h W/(m²·K) | Kt W/(m²·K) | 热平衡电流 A |
| --- | ---: | ---: | ---: |
| 文章对流经验项＋绝对温度辐射，L₀=100mm | 5.535183 | 8.603349 | 1672.876817 |
| 原有独立Nu/Ra关联式 | 5.582770 | 8.650937 | 1677.497027 |
| 原表反校，裸排参考ε=0.40 | 3.756983 | 6.825149 | 1490 |

两个独立模型数值接近仅为软件交叉核对，不等于整柜试验验证。项目结果仍需按实际端子、连接、绝缘、柜内温度及交流损耗条件校核。

原表仅温度归一值和工作簿值可并列查看，移除“同条件差异”、高低百分比及据其大小判定准确性的颜色。表面与安装条件未核实，不能把仅温度归一视为完整条件匹配。

对绝对温度辐射和表面高度的解释，另核对了Copper Development Association / European Copper Institute的[《Copper for Busbars》2014版](https://kupfer.de/wp-content/uploads/2019/11/Copper-for-Busbars.pdf)，第2.2.1.1及2.2.1.3节。该指南也强调表面状态、遮挡和涂层影响，表面预设需实测或验证依据。

## 软件验证

- `npm test`：原有回归与新增铜排热平衡、单调性、边界、交流损耗、方向回退及原表来源区分测试通过。
- `npm run test:build`：生产构建及公开产物门禁通过。
- 输入联动和示例工况另以模拟DOM检查；浏览器实机视觉/交互验证因内置浏览器访问本机超时、本机Chrome连接失败而未完成。

没有修改原始查表数据库；本次只发布铜排优化、版本同步及相关测试/说明。
