<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 64 64'%3E%3Crect width='64' height='64' rx='14' fill='%232d6a9f'/%3E%3Cpath d='M36 4 14 36h16l-2 24 22-34H34z' fill='%23fff'/%3E%3C/svg%3E">
<title>UPS与配电选型助手</title>
<script>
const APP_VERSION = "v2.12.2";
const DEBUG_MODE = false;
const CLIENT_SIDE_ACCESS_CODE = '173205';
const PRICE_VIEW_CODE = '314159';
function debugLog(...args) {
  if (DEBUG_MODE) console.debug(...args);
}
document.title = "UPS与配电选型助手 " + APP_VERSION;
document.addEventListener("DOMContentLoaded", function() {
  const versionEl = document.getElementById("app-version");
  if (versionEl) versionEl.textContent = APP_VERSION;
});
</script>
<style>
  :root {
    --primary: #2563eb; --primary-700: #1d4ed8; --primary-50: #eff4ff;
    --navy: #16324f; --navy-2: #1e4a72;
    --ink: #1f2a37; --ink-2: #5b6b7a; --ink-3: #93a1b0;
    --bg: #eef2f6; --surface: #ffffff; --border: #e5eaf0; --border-2: #d8e0e9;
    --radius: 10px; --radius-lg: 14px;
    --shadow-sm: 0 1px 2px rgba(16,40,70,.06); --shadow: 0 2px 10px rgba(16,40,70,.07);
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body { min-height:100dvh;display:flex;flex-direction:column;font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", sans-serif; background: var(--bg); color: var(--ink); }
  .iteaq-logo { background: url('data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABCwAAAIRCAMAAAC2+NzrAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAABmUExURf///wBxvgB3wgB9xRWFySqMzUeV0WGe1XOn2YKpDYaw3outIJKyMpi64pq3QaK8UajE56vCYLLHb7fN67rNfcHRjMfX78nXm9Hdqtbh89njueDpx+Tr9+ju1u/z5PL1+/f58f///4J2bZAAAAABdFJOU/4a4wd9AAAACXBIWXMAAC4jAAAuIwF4pT92AAA7LUlEQVR4Xu2daaPqNtKt72F+SZOQpkNChw5n//8/eW1TbAzIVkmrNBjW8+kMIDzIj0ul6f8p+XpC/pkQ8jHIw08IIaNQFoQQFZQFIUQFZUEIUUFZEEJUUBaEEBWUBSFEhVYWP//+849//3bljz/+/kf+mRDyKWhk8fOvf//r/5745fc/KQxCPgmvLH7+9bv44YVf6QtCPgePLP75zy9iBje//y0fJIS8OaOy+Off4oQRfqMuCPkIRmTx8w/xgYff2Rgh5AMYlsXfL0nNIX75Q75CCHlfhmTx8z9iAhW/Mrgg5N0ZkMU/v4oGlPzyX/kiIeRNccvif+N9IC7+lK8SQt4Tpyz+EgEE8W/5MiHkLXHJIsoVtAUh741DFpGuoC0IeWteZfE/efQjYBcqIe/Liyz+Cc9t3vlLCiGEvB3PsvgZ2Gf6yC//k2IIIe/GsyyCxmK98utPKYcQ8mY8yeJveeij+Y8URAh5Mx5l8VM9H2QQTkIl5D15lIVynukYv0pRhJD34kEW/8gDD8EeEULekgdZKNa68fMvKeyZy/GNOMtJEfI59GVhElgMhhbHH2/EVk6KkM+hLwuw2/TGQGhBWRAyaXqy+ImM3ezj7hChLAiZND1ZRE8ge8Y9oYyyIGTS9GQxuD9IMM5hnJQFIZPmLouf8qQb4Fxjj7IgZNLcZWHWChloh1AWhEyauyxMBllccfaHUBbkgznJCJ2GyQ7SucsCnxZyx7UzAGVBPozTcb/dLJcLqTR9Zsvlcrs9TEsc37IwTFm4kxaUBfkUzsdGEnOpKx7my+3ueJEv1s23LODJ6X1c6+tRFuQDOB+2y5nUkgAaZRyqjzK+ZfGnPOcm/CaF9qEsyJtz3K0iPHFnvtqdpKgq+ZaFwez0O5QF+TBOu5XUDYxZxcL4loVhZ0iDFNqHsiBvyuWwViYodMzXBym5Lr5l8Zs85jZIoX0oC/KOXPY2IcUTq319SU/KIgrKgrQkMsWV6nxBWURBWZCvr8NaqkMy6mqPUBZRUBYfz3lrmqcYYr6pp0eVsoiCsvhwjgmbH88sawkvKIsoKIuPZp8lqLgz31WRvaAsoqAsPpfLFhp5FcdsW0Fr5FsWpoOyXJuHUBbkDSiiio51cV2kkQVHcJK3pJwqWkrr4lsWphPJXDueUhZk4pRVRcu6aO7iWxZGm4ZccW0dQlmQabMvrYqG2bagLr5l8WW1EUDL/6TMPpQFmTLHzD0gQ8z2ckD5ucvCbnHv//tFinyAsiDT5ZxxXIWPxVEOKjd3WRguaPG7FPkAZUEmS/FkxSOFUhd3WRgmLf6UIh+gLMhEqaUFcqdMW+Qui69f5VHHca3XS1mQaXLZyE2vimWBbtSeLMzaIa5RFpQFmSb1hRVXZjs5wHz0ZGHWDnF1nFIWZJJUGVZcWeXOXPRkYdUf4uwLoSzIBDm59vyohlnm6ah9WRgN4nTtA9BAWZCpUcMwrFE2cqB56MvCZubpL8491CkLMjUuyRfCwlnkzHM+yMIktBgILL4ustMjBh4WSkEYRreoKWm/vbNr/l71xhFxtNt8ymmuly2r618OdZ/t2bgJ0u5Y2CB/s2KWcYTWgywsshZDgYUR+LWWgkpyaZ6d1fD2dvPmadpNd/tcQTb69Aby17OtzxpHsybIcvN0fsdjY035T5x8vSKPsvgHnyDi7goxY+qyOO036t3tlutdqYG9COfjTr3RZ4/FqqoN/PZyWCAjWwYdd0bCWEuByXmUBb6qhXuMhR0TlsXlsIk4+sVmP50YI0SFTmbL7aGKFeQs0hUz79rcF5v1wReZLtmTLNBhnL84B28aMlVZHDZAC3i+qeMJGuMcpUIni+KnezGYNrbQ7fpx2RukRhZ5WnHPsgAbIokbIdOUxdliG8zVrt4A47y33b6vYVlyx88L/vyuAxqQRzy8mGW5Ws+y+PqvPPZRuFbIsmVysjjvzJLqixp9cbEXhTDfFPIF7orQ9e/OsC6ydIq8yAKZIpI6YdEwLVlc7ExxpbId7U5b4/N7Yl5iTesT2g2yjJDcCa7YGeahvsoifj/1X9P2mnZMSRaHFAumzNYF4/MHjLcOH2CZezI26orY2eMH9Gqmv1AOWcTaIocrpiOLS7rd7bI/Pw6Oa7NhCD7ybpmBuiJ+dhc8FT55tXDJIs4WWVwxFVngjdBRCu9Qdd7kiCl65FsDH3QFNrULHQeW2hZOWcQMt/gtiyumIYsjfpQ+yq3ybNLXF0wmXYCuQGdqXMCKk9gWbll8/RXag5q+H+TKBGSRQRUtZXRxztf8eCKHLsB+EIOhlFspKpK0c9YHZPH1v6DRWb/8V76WnOplkUkVLfkXYjzkOzkHm9R2BF1hcjuwWfFpx1sMyeLr539EBAp+Sz1u807lssB7wIKYZ507knvv8BcSrySHucJqJRqsJZTUFoOy+Pr6Wxlc/JJ82GaPqmWROK3pYpUr9ZewdyeApOOaobtn95SeoAs9Txh+jcji6+uvf4kPRvjljzyZTaFmWRTZXGKWZx2eXalUxTPpThfqubR8o2MRTsJZZaOy8OsisypqlkWxVaAzzCIq3gDpkep0oTnpttE/Zot0M9Y9smgaIyODLn7L2QC5UqssLOYpRpM4uDBYnsySNHndk5QehXWm4ALJOVl18Mri6+vnf//tiC9++f3PfGnNO5XK4lA2Sk8ZXNS0y6eQYPe+C3QDzXsssSxnqg5UhSxa/vnvH799L+f762//+cu1T3oOqpRF0bCiI10vajXJij72y9RC9SrBxYdsMUuU9VbKohpqlIXdao0AafbKPePXOwnWcT80FirJevxQCmUhhRhDWcBUsmdViqZIlWFFh+3+OtA2FUspxJj6/EVZoFgvGB+P+fon5VtXYxjG/lDCItnABujqJ0lbUBYYVTRBbti2nbHBQemxO1vosUyWW4a6RGYpFEZZQOyk0Eqw7GKvfus+M1tANzFhtzXUm5uicURZANS3v52hLaTEmrGxxRmxYqKExRXIYgnm0VAW8YCTFJOwNAs/pcCqMcnSIFUqVSelUNmhURbR1Lkdv9nUACmvaix6UGt7ffeBgp6VFGIHZRELuKhSMqxsIcXVDd4VAfWEJG2EtEAmM+8RoSwiqdUVZraQ0ioHflzr7An5BmqImDVJBcoiDqN9c5s7ulxtryytmjU2tpDCagfsjYCGYyWewNcC9YhYD82iLKKwccV887Rv+Gm3sghYTPpEpKzqwZKc1Y1leAYaH2yc46QsYrBwxXxgM0KLjbUtbCFFVQ+UtoByArZj4AaoKadCWURg4IrVyAvxgi+5ZRAgS0n1AwTb2DhvKSQxkM9sZwBQFuHguU3vsvbwDC78rScFTYD4JwKarGX7IA6DtJRshUZZBAO7YqmoZuhedvgIBCkohsXyO2vbslouYb2OEf1EnKWAKJJ3m96A4ljTphJlEQo0UKZBu549OOYLHoEg5YQwX253xwETno+7TSpnxDa6oOxQrsCiotDiSRZ/wyRewLe4LNAx3kt9hhoLLtA3nxSjZLnZa56e0z7F1uuR3RLTCCwqCi2eZCEL5wH8LSUlorgswAMIegliK3uCSU4pxc98vQ9q85x35uPk43KcUGCRap1LF7WEFpRFGFi/Zuj6TtiSEligLIWM04gipi//bL1jUdRByHejyNQVcqWW0IKyCALrNA3POkKNHixtIYWMsBwYKaLCdtvUmIElkPezjLH4ppLQgrIIARp8G7UmNWQLaLivlDHAbLVHM6imW0iHH8xFvhnFTArJRCVjxyiLALC9X+KmbEC2QBoiUoQT3BQdhpu4hSdooDEWBoPeQoAGj9kt9U1ZBADNUIydSYAYCmmISBGvLGxM0QE9sX2CX/XQ82c96cIL1DFm1slLWeiBgsH4UVLIIDCgISIlPDHb2D4nZisIhQbbUPbJfl0ZD1Ay1uxoKQs1WMICGFF5kCJiiP9ZKeABy6DihsG8uZbQcQ+QpHL2m16B6r2V3ykLNVD1grJMQLAeP3ZICuihGaYeAdbD9E3YEwGtY5G13/QKdJGsMiyUhRaoeQ3OGQc8FW0p+f433slv0djYImw5TCiesV5URgOSYrGSG2WhBGqEoBM1gPko0T8t3xfSqaLBxBZBSX8svQk0KaOpYbgpZaEEaoTAtQsIa2JjUPl6R1JVNJjYIuQYoR9MtO3wONDLyijFSVnoKN0rH++q2C5b+XpDolxFH4su1JAGF6T+xOv/DwCNSbHJS1MWKqB56fBs8QYgIRepKvn2j7ndCMARDPZgDnh9Qj2R2QdZXIGGWtjcQ8pCBVSXTV7M8SceGVrItzc2LyUf2ODYjoBxWdCImSKtELAdYjOhnrLQAHW02dwo4GUYF1p0X11ky+VBl/iK/lihVkiJvpAWSKcm0RBloaH8fULS4XGhRfvNnM8FPjhLnUvAWiEl+kJaoHaISZ6FslAA5c6tNjYHwtComtJIJn1iswe6XGFA0gJqhRQYkXUFGchr0x9CWfipZM5R/KlH1W/DDdl1wD0i6tOEWiFW8g8HqoYWN5Oy8FNy7GYP4M0SMygne9Mcc3KL8oGAVrIw6liIAcqyWxw2ZeEFq8SGoXx85iTj6rIAcNZCea2xIWCZ460exVvDlIUXKLCwfEyBAykzNCAQbFpvgzI3A0mpUMdpC5SXtVjbi7LwgQUWlkFr9t7T3EC5hAblWUI3tFTHaQvUKWfQiUNZ+MCWvJFCbIh/mIql8IOALnWDLozDApj8S1ncgUIig85TysIHpHPb1DnwMGXtBY0FG/+gbSJgSiqXsgCTFgYNYsrCA5YNsx3AAzxM5Tr8QoDE3CDFjAN1KhRMWaAylUIAKAsPUDvaOvqPf5gyr10fCdofIsWMA6Usykq3cNKCshgHm7JgnQ0DRvyWbGurwcI43fOApSzKjbJogYIiPGlBWYyDveusn1BgXNYk2iFo56kmM4OlLEpNDLkCHTs+4puyGAUb7Gce+wOHM43+EDnYWDSywPQvhRSi8DLDlMUo2GvIaDWzHkCjtew7UQk40kIjC+gnSg+FlcOIA+7IoSxGwSqvybzgB4DXov3BJAC8vZqMgnw0jpJDslqg+gh3n1MWY4BtaPuXORDpTGJ+CLRmg2oIJ5axLm1cKMMJD+OlLMbA6m6C7kqkqksRVQNOU1c8DljDsvTYNuj6wK1iymIMbJBQgnc5knAtXdE1pJcF5v+S4zdboLgIHlBGWYwAtkLgsM+BFB1DisOxJr0soApUfGhb2TGclMUIYAs6xTgo4PynkLSAlo5TyQIav1n+EsqBxIHm0CiLEcCpCik6K4EM1xRGfGPpR4UssIEzpTtDwPqPvr0oi2HQ8YRSjClInD6BkRbJZYH9QPmWXNHuEMpiGCxxnmaCIiKLsvMaVCSXBTb7pPwEGyipgwZGlMUw4G8laeAiT1P596KX5LLAMqjlO5SgFxhaIymLQbDmbaJnE3maJpDhTC6LKc8MaYEuEDo7hLIYBMzM1yeLCWQ4k8sCqz9SSEGwPJoUEgtlMQjYcZqmgQt1tEsZFZNcFtDkiqLLZAlyKHGAY8ooi0HAGZCJGrhSeBT1j+FMLgv5YBw1tOPkUOIAKwBlMQSasqhQFuWT+T7qloX9kgPhQA8AZRGIFOQFrLepgn4pPIokWRRTUssCa/LXcP2gBwDsPKcshgCnKdQoi/qX1kstC6z8GmRRclQWZTEE/EvbJEjhURRvcx97OJNtdcuihvWDoApAWQQiBXmBZhzVSfZs/vl43G23q+VyOXQ1m/9abbe7mztSywIbwFlDgrjkEE7KYgB0d6wqkXNLzrlxxGpQEAMslpstOMLeK4upD+AEzwAMLSmLAdAhWVUi55aQ02G7Qvuc4/kAWUCxF2URiBTkA6tWlSLnlobjbl1OE1coi3Eoi0CkIB9Q1rlW5NzMOR82pT3RkVgWUkhRKAs92WRRReW3Rs7NlPN+DS4SZIdXFlOfR0ZZhJBNFvLp90LOzY5jHRHFDa8ssOojhRQF6y+SQiKhLNy8ZWeIbW2/7Fe1dS9/gCywWQhSSCSUhRtM4LUiJ2dAYwopsyY+QBZYyCtlREJZuAE7/CtFTg7mUGn6l7LwIGVEQlm4ecueU5vaft5UO7iVsvAgZURCWbjB0ua1IieHsMfvQDooCw9SRiSUhZuaH4l45OSiuWyr6SV1Qll4kDIioSzcvOUwC7CunNe1T66jLDxIGZFQFm7kw2+GnFwU5wm0zCgLD1JGJJSFG/nwmyEnF8EUVEFZeJEyIqEsnMALcNaJnF0wl4l0DlEW44Abh1AWTt5zTFZsbd/Xnqu44ZXF9CeSQUOLOTckECloHMrizmk6yd4PkAUnkumhLBDk7EK4oHst5YSyGIeyCEQKGoeyEI51D6x4IrEszlJKSSgLPZlk8Z5TQ4JlMamwoiGxLCa/Uha4SxJl4QSrVNUiZ6dlQtmKK15ZYCur1iAL6Ay812ccysIJZdEwmU6Qb7wPA9a8nPzq3pRFIFLQOJQFvot8ARLLAtz9zwTKQs+EZLGsjpA9Zi74lc6P92HAFkADnzUToJoJ7oxNWTixkIUUNU3Ok5xJ53+a5YNx1CAL6AEA21GUhZNPl8VpcumKjsSyqGFjacpCD2WRg4m6QiELKGAChymYAJ2AlBELZeHks2UxVVcoZAHVnxpkIYcSh5QRC2Xh5KNlMVlXKGQx+V2G5EiiQHfRpyycfLIspusKhSywGyuFFKTkaG/Kwo2FLE5S1sS45JkNslxutttjS/86YeMgFLLAxvGXv6XQBQrpOndBWTixmBtSw3i/cC7J+0yXm93xIr/2THJZYD9Q/pZCbzH/5RmHsnACVtqOacoi7fJ5q934VUkuC2xU1k5KKQckC7RGUhZOPlYWCafbztb+AYTJZTH1UVlQ/UdbUZSFEwtZlK9Z4Zzk2M2Zb1RDjdPLYuIDLaCEkpQRDWXh5ENlkSi5Odto32npZQHt0or2PeLIgUQBHz1l4UY+jIDmnguQZKLpMmCyZnpZTLvvFIr8wKVvKIsh5MMINYz3C8Minnpitg5aiy69LLDlb0r3nZZc+oayGMJgYNL0ZGHeCJlth/pIB0gvC6w7BJzjDVO0M4SyGAD/nfIxaygWI9H6BKsihyym3R0CVcvgu/EMZeHGQhbwzcnL2XiY9zri/DPIArqzpaNF5BaB25E1UBZuLN6yExtoYTscaxnVvM8gCyiJiz9wEFAbCs5vUhYDWMiihiUb9WCN+SdmkWMdM8gCy3CWjRbL5jcpiwHAWttRuoEbhmVgsYzdjieDLKac4Syb36QsBrCQxaS6QywDi3hLZpAF1udT9gUA1X4pA4CyGEA+jVC4gRuG3XisGTAYIYcsoDGcZV8AchBRGBw5ZTGAxZiDKXWHmHWFLJCzziELaK7cTAopAjR+0yAmoiwGwH9oUt0hezlkmJgO0zs5ZIFNlis5hhPSnEFlpCwGsOgOKdvADcLCjS3gavk5ZIEFjSWXtIAaUFIGAmUxANbDdmU6GU6r9Ca6s0YWWUD9PvhohXiQpqLFcVMWA1is7FC0gRuE0Zo38C48WWQBNbkK3lPo4lhERJTFEBYZv9KTFNXYtELwHbuyyOIin46j3D2FWsaxI1/6UBZDWDw/5dds1IE9PjegfpArWWSBrZZV7p4ih22ybA9lMYRFhnMqSQuLBM2PmUFPcR5ZQI2uYvcUMrrJSkyUxRBgvb0iZdWOyYgsi47iPLLA0rmlRs9AqRaTxhNlMYRJaF56sRQlFnuFmLy78sgC6zwtNT8Q6Ti1GUxMWQxi8QTVsEm/AjlahLnJCzeTLKBIqtA9Ld8KoSyGsYjNp9F5atHisomhMskC6hcvdE/Lt0Ioi2FMsn6TaIcYjLIwSvtlkgUWNZa5p0grxGgLA8piGPkCxCTaIQYxlNE0mFyygPRY5J5CrRCj7l7KYhhoKL4wiXYIflGtZuOD/dVqWUD9IUXuKdQKMerAoSyGMRkDPYW19fBUrtVIpVyywF4EJdohyD2yms9CWQxjMrtqCuOy5FABLAYTt2STBZSQKjCZDKqLVnKjLEaw6Dw1e44SIkcaj9keoOBCoHpZYEMt8o/LQtJKZiu2URYjmLRD6k9x4j2nAQ/pOODtDTgOKIbJPz8EmdZodrSUxQgm7RCLKRNpwWVh1ogHFzMMkAV0b7OvroqkN+0qIGUxhkk7xOy1mwpcFlbTttEh9iGXGmrx5F4wEan2dqEtZTEG1F91o/rQApeFFASDHkmILKDfyty2hI7VLmlGWYxhMpms+tCiHlmgywIEXWmoKuVNWyNRkKHXKItRTLbpqj20gGVh1oRH726QLKDTzvoCgPIrhit7URaj4C/dlspDC/gkrcaSwIFc2IVGMlJZXwDIK8tynA9lMY7FXkO1hxbVyAJOEYXJAvq5jL2nUGBhmYqlLMYxGWpR+VgLWBZWkyXgyTiBIRwSWmTsPUUCC9PBppTFOBebbf1yd7UFgbe1pCAQfFhLoCygE8826Qe6LKaJWMrCg0mK0248dApqkQXaFxKeHEJqU7bQopKukAbKwgP+uusIrcY5wWVhEjgZBHGhVxk680y3FFnVa2bbw0tZ+LAJLQruTeMFH01iEpIbpIeCn18kS5IpbY3UeGOfURY+LPYxbKi5ISKHGI/FerAW2aHghwOKG7OEFshceptFlO9QFl7wn+ywWWA5CfBjamFCPGMR8/hCv5phGOcF6bu3XqSHsvCCN+mvlFnnVQN+UfFXmEluKFwW0MOYYREcRGbm6y5RFn6MshazatMW+AniSQuT+C2iYQAtmZW8R7yi7GYDZeHHqEPEYuPgNOAtAPgda9EIicsiIDlO66TAC8iwMfuUCmWhwCi0KLF2owqDHVLAt5hRUy/m+TgjGRv7B/IBRKEJMuqUhQKjYZzVDvs2CJ2w9C30wPaIenahLtukTUuoIy7BkVEWGmyC5IYCttDMeMKfVWjQwcVkRbKGuBc9UqdSNi2h5GuKmIeyUGEy+bQl9zYil6XmhPGrioQWZq6IfEKgwDFhjzjS+k2yAwVlocKq+zS3LQ7NcyB/HMMicooOe+1cEfs6hXI2yXrEoUV6kwwBoSx0WGxleCXj4KxLd9TylzEsXBibUDN0RXTsjezKkea5BBMWaQxGWegwy3FmzFu0YUWD/G2U7oMgcU/qydAV0bKAhJUmbQHlfBO9kCgLJQbdizdWWcZbnG+XSv4+ikngFPM6E6EZESuLrxNyGCnsj8VbyzQ1jLLQYtcQ+bHIMKlg+1395R9GsdnzIDhtcUHifwfRssDeBfE/OwhYz2dJ2iGUhRbDhkiie9nj0Ou+kX8axWbPg1BbHM06mQTgqYVyvOZZa3wY4DpBcEFZqLHrEWlImuY8Plwl+cdxbOKmIFtcrAbG3kFe8dAVMJa/xZWZ209coSz0mMbMiwQj7K6cn6qa/PM4Ju2QBvU79nJvJ9mByALKEthOEjSyqHnriLIIwDJxn6Sl2/CsCuUJmzWydNnbJKoALyl0CSxtYRZxWb+QKIsArKYwCAv7QPFVFdoTNquhM39wcVonUQXqX6hLZGZ1My94Ff9mZru7CWURgmnaomFl2y3ymKu4If/pwWoefsN8VBfnnW2A1gcM1iBbGGU5z7ZXx7QTlbIIwmbPoR4bs5t52Q9UM/l/H4Zdwz9mm4EA+LhNZ4oGtGWHZW4sXuOYrxxYdrxRFmGYRes3ZluT6OK0Gaxl8gkfxlHTfL3vC+NyPO43hgG2GzgNhNkC7640fxk12HWiUhaBJKjwazQPdRmN7OVDXhKc2Xx5JVGK4gVYFqAtwNF217k85syt8pyURSCW856+Wezj7X/Ze6qYfM6LdUKmALgsQFsosrvD2A5972NwXVooi1CgJUkGma2j2pbnnf+CyEf9mDexsmPxUIAjTqIn/iQKK67YTDCgLIIxz0EJs3VYfHE5rFXeko/7Me4ZLoDJG3SPXYbI4CLNwJNvTDpRKYtwUtmiYbE5qIRx2q/VzSH5igKz1QNLYRNuo/d3GT7kYp8kXH3AYK4zZRFBQls0zFfbw3BK6nTcrsMugnxRQ9J+zQwYtc3h+xuoiwyqaMA7USmLGNLaomO+XG23u+Od7Xa7XMbUKjlmDUb7uhbDSBYGWWy9Li7bLKpoQQf1UBZRZLCFGXLIKibeELGShcWM2PlOk1Q8pExrvgB2olIWcZiuBpcWOWId+PUtiZksbLS52o/64rJPNUdmGOgKURaRJBlvkQQ5YB2WS/zkx1AWRqMeFhu3ME77TZkKhHSiUhaxJO0Xt0SOV8mk0xaWsjCc0tWmnyTzdDzut9tlyRcNMG6MsohnIoOY5Gi1gIOSimIqC+PVjuohuhOVsgCYxnMlB6tmwklOY1kkHIBdlNi1NygLhEl0isix6ikYMQUOIXnGWhbTaWsGEteJSllAWC5rlAo51ACK2WIH3l9zWXx97d4zuIhacY+yAKk/aJcDDaGMLdohhtXJ4m2Di4hrRVmgnLINwItEjjOIErboOvXqk8XjJixvxDK4E5WygLHeVssaOcww8udurzup1CiLr8vkZ9g5Ce5EpSwMMN9ZyxQ5yEDAidqh3LbEqVIWX1/n92yLBHaiUhYW1BxcxD5AWZtX39n5SmXRvBCmM74/gLBOVMrChhN+YEkA9pnJl9nr7bRXrSxyTST3sTa+KyH7aFIWVmSO21WA6yPl6Tac9R/ximVRgy7WZ/MYJ+B1QlmYkWhLPoAtuH7B1zlDvNTW/ztVy6K0Lm6Xylji6jcKZWFIgn3BAR6fwkhSBxfLp/da5bJodJHBn05mvftpnCPTdqJSFqa49hotQr9qQSQ9o9f1pKqXRdMMKHGP509Rom2OTLniHmVhzDn/giavPFctCPcOqgasHKn4Cciiucf5VsK7snQ8zLZDxVSdqJSFOcVzF0ubLXrvpBhHMhD6TEIWDRmXw5tv3EGibT3r9UgNQlmkYGiP4gzMBqoWxsE4upjvBt5kU5FF86wm3A3+zujmU7ZDxfydqJRFGk5FWiOR+5ppONpVzNnI5q7TkUXDObUvVr5tp0y7Ub2dqJRFKi658+YJTdFh01L3HOWkZNFw3qVqjyhvp2l3lacTlbJISPI3z515YlNcOYDxkv8opyaLBu02kiEstuqhUqbdqMvRSIaySItm52KY5U4/Cg8l3hcrzVFOUBYt572dMLRbWH5j2Y062olKWSQnxZvnznIbNBfIgtM2+C4UOMrsnA8btHbOmusUJoorh60dI/nxJ1mQNJx2K3thzFe7Yo/gcas9ocW63FHm53TYRu0x+WOx2h5S9GNZQllk47yH3zzfzFdxryBTLsfdZmQLjNlydIfnd6ZRxtiVeWCx3GyP07hMlEVeTvvIN8+N+XK7r+tNfek2zmmejivr5s+747H2t2QWjse2gbBqL0tPHfPuOjX/cThOK+aiLErQ1CH1m0eYtdVrIm8g8p5QFiU5HY/NC2Y9GGssrm8gvqdJDVAWddBo45HiGQlCnqAsCCEqKAtCiArKghCigrIghKigLAghKigLQogKyoIQooKyIISooCwIISooC0KICsqCEKKCsiCEqKAsCCEqKAtCiArKghCigrIghKigLAghKigLQogKyoIQooKyIISooCwIISooC0KICsqCEKKCsiCEqKAsCCEqKAtCiArKghCigrIghKigLAghKigLQogKyoIQooKyIISooCwIISooC0KICsqCEKKCsiCEqKAsCCEqKAtCiArKghCigrIghKigLAghKigLQogKyoIQooKyIISooCwIISooC0KICsqCEKKCsiCEqKAsCCEqKAtCiArKghCigrIghKgIlcV+6WUjH4XJ+Vs2bH/42cpnQzgf/chHSYVctloO8o0qCZWF4nFYykdhcv6WDalkoSlXPpodcdV0OMuB5+OykHvkZXGRryg4yQtzjL181gbKwpJPlIX8/JRY7vIKYym/62Ue4Iqvo3xpjJjKNgxlYQllMRWWGZtta/lNL7OTfEMFZdGHsrhBWdizzBVdJHIFZfEAZXGDskjAzLZBP0QqV1AWD1AWNyiLJOSwxV5+y0+gKyiLByiLG5RFGtLbQu+K4GOhLPpQFjcoi0SEvs1DSegKyuIByuIGZZGIhZxEIjTP85WIGIey6FOjLE4ysseNJpn1cv/2MnhvBE1HvXzUh3kfgPz8REnaEDnN5Fe87OQbIdjL4rRbjR4IZRGG/C7Ay/1TD9kxwXx8gZQ7UeZyFinQu2It3wjCVhbn/bo93NEvUBZhyO8CUBZVkW4yRoQrJEAdRj7XYSeLRhRzzRccsjhLwOpEUbPn8lEY7LeSBJj6RugglEVVRL3UNegnhNwP4fbIDtKv1Day6ImiJVQWBg9EDSQJOg5SOABlURWp2iF6V6zkGw07+adB+pUal8WTKFooCzsULSMflEVdpBn1HTfR9Cz/NkzvaDFZXA4b1yFSFnZspHAAyqIuzC9Ih/qmPk5KX8m/DtKrPfGyGBBFC2Vhh8GDTVnURUyvpRf1hJCnBSy8g7h6raY4WYyIooWysEMdXA5DWdTF6OMRSawrvr68PSj33ptwWXhE0UJZ2CFlI1AWdZFAFsBEU+9X710ngbI46ob2yaedUBYhXKRsBMqiLuxl4e3TuOGYlH6S/xrmOxYJkIVOFC2UhRkWl4ayqAtzWagnjzkXsPAOtfjOsShloRdFC2VhhsEwi0+UxVrGyeXG27fQYi0LzBX+sOQ7xal5TpehlYuyMMNgmMUnysL8N5WoBjsYy0L/PnEPMfYPtbg5JslzSlmYYTDMgrLIiKYq28pCPyFkaDqCNxy6pTgpCztSyMLiuaYs8pFdFrgr/M2YmaQ4KQs7UsjCm31SQFnkI7csDFyhGGoh36Us7EghCykagrLIR25ZqHNaY3NdvUMtpGZTFnYkkIU3+aR57j9QFjtZjcGFlOJgfFEy2YXwIn9zoxnxUEIWo/Pi/UMtrqdOWdiRQBbeK6Ppq/tAWYwxeDwXTzh+fWLw/qkCshh1haKxe90OnLKwI4EsvLknTWWhLB4YvE2ea3l94HxGUWApC11vmccV/qEWs+5jKZ7T+UguhbIIwueCeZQsFGjKlY9mR34+mgF7+TRwHW3gea40KrGUhcr73p3S/UMtutlk1s/pfL33rO1BWQTgSz0tKYtwBu6T55TlW56IPdX9GEIjC68rFMV0x2z5nPpF0eKQxWk5gqLzcCYfhVGMvxv5rWvDzhTfTdxQFhG4QwtPUHD9kqdduNQ8T5lloXCFvwO2U6WVLHSiaHHIYhRFtTV7pSuuRoLwYQSfKbeURQTOe+jTwPVTnhtyrFAWJpjJYrbaKUXRUrMsFB1feWUhPzrIkbKIwRVa+DTQfchrFMpihEYUzqlsw9Qsi5y/pcGbeDpRFk48PcqOm2gTWFAWQ4SLooWy0OO9O6qH+gNlcfA0wl8jYZvAgrJwESeKFspCj6dy/phRFm58zbOXgQdGgcXbyqJL3kfJYrl1NfqUUBZ6fMezpCzcHHWjMe8YBRZvK4tutaxgWUCiaKEs9PgGc68pCzdH3wk8hRZWgcXbyqJrRgTJAhZFC2Whx1cVtpSFm6NyoscNq8DiXWVxXVlPLQsTUbRQFnp8Y2UOlIWbpq56zuAhtDALLN5VFgETyRabg38UmBbKQo/85iDeaLvjM2URElqYBRbvKovrxcp9cpRFAN51BnQP9WfKwncKvdDCJLC4zp58T1nItaIs+lQmC9/NmVEWA7Sy0IcWFoGFrJf/lrKYyaWiLPpUJgvf6PPmWCgLJ93z7TmH79BCpwHPJMOAZSonJ4vbkhOURZ/KZKF5YgNpi83Uzn2gOx8jpMgxOlloQwuL9sVtI553lMW3VSmLPpXJQrW/VRhtsZ8iC9/tlIfAs0mPaMBz0Uq9fDPcy3tyh7LoU5ksEtSERMV66c7HCClyjKssdKGFSgPKwOINZdFbpYWy6FOZLHzDLCJoi/0YWahCC50GVEZpeDdZzOVKdlAWfSqThfykJW2xnyML3xT/NrRQaUBnlIb3ksXTarqURZ+6ZKG5N6G05X6OLHxrmDY1W6cBlVFa3kgWy+3zvHLKog9lkYruhIyQIse4ycITWswuOg3ojNKS+3ny7IsUj5T/QP2yOMvRjxC5ssYrOX/Lj0JdwbTlfpAsvKGFTgPqwKLA85SR+mXxuVAWbqTIMb5l4QstjAOL7M+T4vUWiWM2GGVRLyke6lTl+uhOyAgpcox7FO3d9HeM4MAi+/OU4oUizFb7J2FQFvVCWbiRIse4y8K/2dYIwYHFO8miYbZ+0EV1sjhvA9jZzZzvcZLS/ST5+W/k8pvSlvtRskBCi/DA4s1k0eiiW09PqE4WmgO6s0iQb/Rvz3QjwRZkfeRXTGnL/SxZAKGFKrCYFX35ppbFjx+r+/lNXBY/Zt2OrZZcFHsYXkncixp4JXS0BX+WLOJDCwksPDN0Hp+O95NFb/vDqcvC/PWud8U8bSOEshhCihyjL4vo0OJa7/1DNfq8oSzuL8Xpy+LH0vShVT9Js9QjLpLUg7bgD5NFbGghGvCN1Og+9M07yuL7gN9AFqaPrb5iPeS1UkBZDCBFjvEgi8jQ4lrtwwKL95TFbeWPd5CFbIFigd4V91n+qUjyTCcr2EN3RkZIkWM8yCIutIgKLN5UFlLZNSdnm8hLIYsfj/3B0ehr1UK+kRB18iSEtuCPk4V34WMXUYHFm8pCQgvVs7naHmQMqJaRZzeJLGz6UD2LMfZIndxskZ+ypS3442QRc8ZxgcW7yiJg35Bwnm5WnzSysOhD1bsieXKzRQZ+jaN5DJby2Za24L38ORbNb8pHv+nOyAj5iTGe6l9EpboecWhg8a6yuPYiv40s8D5UvSvSJzfVaCqL6ZPaoPlN+WgS5CfGeK5/waFFZGDxrrK4tkPeSBZgH2qAKxKP3AyBsnDyXP+Ca9X1mgUHFm8ri+71GNmt5KOILH7MRn7WR4ArMq5/44WycPJSEQJDi9jA4m1lcT1m+YsxZWQB9KEGuOI+/LUCKAsnL/UvsFpdL1l4YPG2slh1v5ZgBemGUrLoT3sJIcAVWZKbaigLJ6/1Lyi0iA4s3lYW12g6OPWjopgs4vpQA1wxdmoFoCycvN6koHp1vWK+JrrrvVSfLGZLP/LREa6ySKOmcrL4MQvvqtjIVzWYDRa1gbJw4qh/AW9FXWDhHMNbnyw0GTb/A3AtJWp0m5eCsgjvrPBUigfSj/IOg7Jw4qh/ARXresEu8rchZMLEI9OUhf+opRTPtrBxFJVFYAoyxBWaK58VysKJq/7pQ4urBjyn6X5tvLksfPv6R1FWFiF9qJcQV1TVEdJBWThx3X91zbpqQLsH+yNvLgvfRYmisCz0qQX9WjcNdXWEdFAWTpz1TxtaAIHFu8siqCtAS3FZKPtQz0FTO+tzBWXhxln/DvKfHpDA4u1lkaL3NF4WDvZRsY+mD1W/Nm9LPTNC7lAWTtz1T5eeQwKL95dFUCiuw1QWX6eoJKy/D/UQ5ArrZ84EysKJu/6pYmgosHh/WQS+YDXYyiJWZ54+1LD219C7pCyUhZOB+qd56UCBxQfIwj62MJZFWP/mndHei7AiNde8AJSFk4H6p3g9YIHFJ8ji6xIyiFGBuSwi07DDfaiXsExNfZ2mVygLJ0O33R9aYIHFR8ji6+sc9+4ewF4WX8e4ttJAH+opLJbKsYxeFJSFk6H6533lgIHFh8iiuUL7ldlozgSyCH2+bzj7UAPNU+EACyFMFodupnGC3q9xjG0lpY4xWP98NRwMLD5GFpmIlsXXxbOR3ACOPtTAUav1uiJEFudNY8j2D58sC09zWxZt91yhkeVeKQtT4mURNj30znMfatAI7xbz/VTtUMtif30A2j9+sCy8w5WvX/S0VkaenLeWxUlmtI9hOxgJkUVkmvOxDzW4OVPjYKwbOll0QUVH+50PloX3csmj5WmtDAYu7y2L3CcHyiJ2SEivMyNsJFZDza5QyaK/uEn7nc+VhTewgEMLyqIr0ApMFrFDQr77UINbMlW7QiWLPu13PlcWilyVPFuxoQVl0RVoBSiL8IyD0PWhBo6uaBjJfNcAZeFk4GHW9PZhoUV9sljIJoFj+CU6UVmEPyDC6hIxVqNyV1AWbtyyUGW8sNCiPlnYMFlZhKcdrszDO1NqdwVl4cb9LGsCCzC0oCy6w7LCQBaR01DDqd4VlIUbpyyUXWnXLTIiQwvKojssKyxkkWJWvYP6XUFZuHE+yto3zHUUp6cdPxBaUBbdYVlhIovYaahBTMAVlIUblyyUgcXtvvu6Wd2jeimL7rC0XA6b0d5GI1no730sU3AFZeHGJQt90xWYIEJZdIeloRFF2z4Y/YKVLGKnoWqZhCsoCzcOWQS8XHShhXPqKWXRHZYPEYX3C2ayiJ2GqmMarqAs3DhkEZITjw8tKIvusEa5i6Ilkyxip6FqCN3VrBSUhZNXWQS1WuNDC8qiO6xBjtvn2pdLFrHTUP3UPcb7m9MmtA+5/dZHyiLsQkWHFpRFd1hOXkXRkk8WidKck3BFuCka2i9+oiwC60l0aEFZdIf1glsULRllkWBl8km44ryLMEVD+91PlEXo1YoNLSiL7rAeGBZFS05Z2I/PqnhdLOG8iz7n9usfKIvgADQ2tKAsusP65rRbea5hVllET0MdoHZXXPaIHdsS9lsMjWzko1deMwgQ8hNjPP9iuB8jQwvKojusDr8oWvLKwvaK1brm/5XLHuwAknIgNJdbPpoE+YkxnmShqeVPRIYWlEV3WEpRtOSWRew0VAfLml2BmqIJm6QkiOnJIqbhFRdaUBYhomjJLguzaaiOlFUtHNawEY1WU52cLCICi9jQ4uNlsVwHPor5ZRGxBJaLgR2JymNgitnmNR0Xx+RkEVc3rjGmZyTP89ulPll0j7kH/1GrZRFMAVlYTEOdVbrk/+l7be54LJdon5osIuv4tRaf5W9DPBmYsgiliCzg8VmOzYgqIGro1RN2QUXH1GQRGXTOrqGF5yX0NC+AsgiljCzAaajObQ6Lo3kwfVgnYiYmi+gqrgotRCk3KItQCsni6wyMQLC8g4ZYyML61CYmi+hsli60eLy6lEUopWTxdYkN2WtNV1AWDuQnxujJAqjh1wsXFFpQFqGUksUx/iXy0MitCMriFfmJMXq3E+gmiwgtKItQysjiDA1ZqrTXlLJ4RX5ijLssoAp+vXIhoQVlEcjzruWPJJLFGe06fd8E52Pl3Ml219/Ip3o8Je2emZQsgMAiJrSgLAKYrXaeHsgksoBV0VBl16m9LHxjElvGq/OUZOGp33OVBwJCC8pCiV8ULQlkYaGKhhqznPayUBU5Oi5jSrLwyUDnAX1oQVloWGonIpvLwkgVLZa30YYEstCEFqNDMyYkC78LjEMLysKHWhQtxrI42qmiobpJpwlkoRrqOhZaTEgWfhUYhxaUxRhBomgxlcUByl85mFeWuEghC80ac2OhxXRkoTGBpw/tevHUoQVlMUSwKFrsZHGJXIdylPGunOx4KsNcM2b1pXJqbvpIaDEdWWgCAs/FCAwtKAsXi80hLmS3ksUJn7XtpqotQ8Yqw2xzUj24r5VTEY+NhBaTkYUuHvBcjOvLQ6cUyuKVaFG02Mhib93+6FFT4mKwMszWXd9NnCw0d304tJiMLHThgOdizK+f8tS32zWmLPpAomgxkIXFAg9jVLRmr7syiCkG//8RR+X0PEYtw6HFVGShTTRYhBailAplMZdVk8fwV4dwWcCiaEFlga1uraSaxIWrMqx6RxcpC89z1DEYWkxFFkZ5Bl1oIfekPlnYECaL+XpvE51jsjgo3okWWK8BEctLZVg93oZIWWi+N3gJJiILdQ+GZWhBWTSiGB3SFwQgi9TNjz6VbAnwWBmWL8KOlYVmZNbQPZ+ILLSBhdYDFkrpeGtZWJ5cvCws1pcLoY5Z673KsNg5nt5YWXzt5D9HGAotpiELfWBhGVpQFt1hWREli9ym6Khh1vqtMjhN0RAtC83IrIHQYhqy0AcWSg+olEJZdIdlRbgsipiiZV2+KdJVhvnwgrvxslAM+h4ILSYhi5DAwjC0oCy6w7IiUBaHUqZoWQw+pLnYNqYY68iNl4XvAWmJj2bko0mQnxjjGLjfh8YDKqVQFt1hWREgi8s+ZB+0FBRPXBw9Qz4AWShuvTu0mIIsQncSswotKIvusKzQyuK0yzCewo/tyZsDyMI3harFGVpMQRaeY3yxoMIDDX6lUBbdYVmhkcVlbz/xYxZZYp3L7d1AZKEYmeUMLSYgC99O2a8S9LyZtKEFZdEdlhVeWRw3KUKKzSV2V5E6dyoTEFloBn27QosJyMITAjgc6Mn3akMLyqI7LCtGZXHcem5HJMvugY8c/VntpiINkCwUI7NcocUEZOHBpUBPHv0aWhzkbwPMKYtMskgliuYeXu908/qIbIrYXgFLIFlovu14riYvC2fjyhNadE+LXymURXdYVrhlsUkliiYw2N6zDqfIpkh1y+3dwGSh2MHN8WBNXhbOtK3PA9d+MY9SFpRFd1hWuGUhP5WA9UPVuEQ2RWpbbu8GJgvNyKzXJ2vqsnAGFkahBXg/gqEsDLkmK/ooJkW4qGy5vRto5fRHWq+P1tRl4Q4sbEILTTuXslCTUxZL15iqkz/2dlLVcns3UFko7v+Lbicui4HAwii0UJBXFprFb/ylvL0svvOaT1wiN0WtZNb6A6gsFIO+5SG5M3FZDAUWNqGFgryyeLl9LuSzw7y5LIZU0RLbFKkvcQHL4iQfGuE5PJuALFwRZRZyP0+UhQFjqmg4RvahVpe4gGWhGHzyXN0oi2Eoi648K3LIwqOKhktkV+1gg7cQuCzOfm8+PXqUxTCURVeeFellsVS9/zVV3kH5WesP4LIIr2+UxTCURVeeFall4ewBcRHZFKljub0bBrJQDPp+PGXKYhjKoivPCqcsFGk2HeuAHGTszLIaltu7YSALRbr3scJpxrXJR5MgPzFGMVlors1by8K2ne6UheYw/My2gW0Ez3JKQ1Sw3N4NC1kohg5spD++RTUGVkpOgvzEGBlkcZTL8YCqU/6tZfFjfTgGMvI0JZPFPGJjE9+6BwPUk7gwkYVnLmUMUnIS5CfGyCALRWJ4gPeWRTgjNyuRLNZx9SNyZlk1s9ZNZKEYmRWKFJwE+YkxcjRDIgfrUBbPZJbFPLT9cSd2ZpnlHQewkYV9LZCCkyA/MUYOWSjm1bihLB7JKosV9pqPXOSijuX2bGQRuyzQMFJuEuQnxsgii9is/GRlodkhN4J8spgP7L4TQGRTpIrl9oxkYV4NpNwkyE+MkUUWsfnxycpCc+UjyCSLWUhP6TCRM8tqSFwYySK23g8xk2KTIL8xRh5ZKNYOcmF5cHllEZ3THSWLLFZ2MzUik1XlZ61byUKzUXIAqhoai/zGGHlkEdmNZBmR5pVFmuXs0stiEdFROkLkIhfFl9uzksVLQfPlDfmHIFJaVNNkyiQLzdYrL5hGXXlloalt4SSWxdA2wQCRTZHSy+2ZyWKYmAuTsoGmqSu5ZBETkK3kuybklYXZQOsHUsoigSk64rRZeLm9DLKIeCBkl4001CSLmParaYXJKwuDZcIcJJPFap9u8GTkzLKis9YzyCLigUgq0KpkEd6Mf9q/HSSzLOJeqB6SyGK2PqRNEUQuclFyub0csggefbSQ76WhLlkER+bw3XggsyyM8+BX7GWx2OTIDsSZs+Bye1lkoY77rszSBX8tdckitMrYBha5ZRE/xn0EW1nMUjY+HomcWVYscZFFFoEDPBM/qZXJInCwhXHqN7csUvSeGspiuc363o5c5KLUrPU8sgiKPlOLszJZqI7nG+sEV3ZZJGiIGMliuc1514W4wYyFZq3nkUVA9Jm+SVabLEL6ls2T4dll8XUyt4WBLIqIoiNuZlmZ5fYyyUIdfWYYpVadLPQvW/uOs/yyiN6kaxBMFrPVrpQoOiJnlpVYbi+XLHRJ/3mO2TLVyUIbd6WYS1RAFtGrOgwRL4vlJlsyc5jIy1EgcZFLFprG2SJPmrc+Wajirv5m/naUkEVzC0zTnFGyWKzLBhR99jIxIoz8E8uyycITay9WicbVvlKhLLzTVRbrRDFXGVk0Z7xbmuUuQmVx2uyr8cT0kYVQb5SP1Ey5yGmNkTvEO8nvuqn/BsiBDjCUs5b/Rhm5WU5ZEELIM5QFIUQFZUEIUUFZEEJUUBaEEBWUBSFEBWVBCFFBWRBCVFAWhBAVlAUhRMHX1/8HTRIxXsbNv/4AAAAASUVORK5CYII=') center/contain no-repeat; display: inline-block; }


  /* ── 顶部品牌栏 ── */
  .appbar { background: var(--navy); color: #fff; }
  .appbar-inner { max-width: 1600px; margin: 0 auto; padding: 12px 24px; display: flex; align-items: center; justify-content: space-between; gap: 16px; flex-wrap: wrap; }
  .appbar-brand { display: flex; align-items: center; gap: 12px; min-width: 0; }
  .appbar-logo { height: 38px; padding: 0 11px; border-radius: 9px; background: #fff; display: flex; align-items: center; justify-content: center; flex: 0 0 auto; }
  .appbar-logo .iteaq-logo { width: 68px; height: 30px; }
  .appbar-name { font-size: 16px; font-weight: 600; line-height: 1.2; }
  .appbar-sub { font-size: 11.5px; color: #9db4cc; margin-top: 2px; }
  .appbar-actions { display: flex; gap: 8px; flex-wrap: wrap; }
  .appbar-btn { display: inline-flex; align-items: center; gap: 6px; color: #dce7f2; font-size: 13px; padding: 8px 14px; border: 1px solid rgba(255,255,255,.18); border-radius: 9px; background: transparent; cursor: pointer; white-space: nowrap; transition: all .15s; }
  .appbar-btn:hover { background: rgba(255,255,255,.1); color: #fff; }
  .appbar-btn.primary { background: var(--primary); border-color: var(--primary); color: #fff; }
  .appbar-btn.primary:hover { background: var(--primary-700); }
  .appbar-btn.warn { background: rgba(255,193,94,.18); border-color: rgba(255,193,94,.5); color: #ffe0a6; }

  /* ── 标签页导航 ── */
  .nav { background: var(--surface); border-bottom: 1px solid var(--border); box-shadow: var(--shadow-sm); position: sticky; top: 0; z-index: 50; }
  .nav-inner { max-width: 1600px; margin: 0 auto; display: flex; gap: 2px; padding: 0 24px; overflow-x: auto; }
  .nav-tab { appearance: none; border: none; background: transparent; padding: 13px 16px; font-size: 14px; color: var(--ink-2); border-bottom: 2px solid transparent; cursor: pointer; white-space: nowrap; display: inline-flex; align-items: center; gap: 7px; transition: color .15s; }
  .nav-tab:hover { color: var(--primary); }
  .nav-tab-active { color: var(--primary); border-bottom-color: var(--primary); font-weight: 600; }
  .nav-tab .ic { font-size: 15px; }

  /* 兼容旧 .header 引用 */
  .header { background: var(--navy); color: white; padding: 16px 24px; display: flex; flex-wrap: wrap; align-items: center; gap: 16px; }
  .header-title { flex: 1 1 250px; min-width: 230px; }
  .header-actions { display: flex; gap: 10px; align-items: center; flex-wrap: wrap; }
  .header h1 { font-size: 22px; font-weight: 600; }
  .header .version { font-size: 12px; opacity: 0.7; margin-top: 2px; }
  .header .logo { font-size: 32px; }

  .container { width:100%;max-width: 1600px; margin: 0 auto; padding: 24px 24px; flex:1 0 auto; }

  /* ── 项目配置汇总清单：完整换行 + 可拖动列宽 + 横向滚动 ── */
  #project-summary-scroll { overflow-x:auto;max-width:100%;border-radius:4px; }
  #project-summary-table { table-layout:fixed;min-width:100%; }
  #project-summary-table th { position:relative;white-space:nowrap; }
  #project-summary-table th, #project-summary-table td { padding:5px 7px !important;word-break:break-word;overflow-wrap:anywhere;white-space:pre-wrap;vertical-align:middle; }
  #project-summary-table input, #project-summary-table select { width: 100% !important; min-width: 0 !important; box-sizing: border-box; }
  #project-summary-table textarea { width:100%;min-width:0;min-height:48px;resize:vertical;overflow-y:hidden;box-sizing:border-box;white-space:pre-wrap;line-height:1.45; }
  #project-summary-table .summary-paste-cell:focus { border-color:#16a34a !important;outline:2px solid rgba(22,163,74,.2);outline-offset:1px; }
  #summary-tbody tr.summary-paste-flash td { animation:summaryPasteFlash 1.2s ease-out; }
  @keyframes summaryPasteFlash { 0%,35% { background:#dcfce7; } 100% { background:transparent; } }
  /* 非阻塞消息条：替代原生 alert，可叠加、可点掉，错误类停留更久 */
  #toast-stack { position:fixed;bottom:28px;left:50%;transform:translateX(-50%);z-index:100000;
    display:flex;flex-direction:column;align-items:center;gap:8px;pointer-events:none;
    width:min(560px,calc(100vw - 32px)); }
  .toast { pointer-events:auto;cursor:pointer;max-width:100%;padding:11px 20px;border-radius:10px;
    font-size:14px;font-weight:600;line-height:1.5;color:#fff;white-space:pre-line;
    box-shadow:0 4px 16px rgba(0,0,0,.25);opacity:1;
    animation:toastIn .22s ease; }
  /* 只动 transform：页面隐藏时动画时间线冻结，opacity 参与动画会导致消息条永久不可见 */
  @keyframes toastIn { from { transform:translateY(8px); } to { transform:translateY(0); } }
  .toast.is-leaving { opacity:0;transform:translateY(8px);transition:opacity .22s ease,transform .22s ease; }
  .toast-success { background:#27ae60; }
  .toast-warn { background:#d97706; }
  .toast-error { background:#dc2626; }
  @media (prefers-reduced-motion:reduce) { .toast { animation:none; } .toast.is-leaving { transition:none; } }
  .summary-col-resizer { position:absolute;top:0;right:-7px;bottom:0;width:14px;z-index:4;cursor:col-resize;touch-action:none; }
  .summary-col-resizer::after { content:"";position:absolute;top:4px;right:6px;bottom:4px;width:2px;border-radius:2px;background:rgba(255,255,255,.38);transition:background-color .15s,box-shadow .15s; }
  .summary-col-resizer:hover::after,.summary-col-resizer:focus-visible::after,.summary-col-resizer.is-resizing::after { background:#fff;box-shadow:0 0 0 1px rgba(255,255,255,.3); }
  .summary-col-resizer:focus-visible { outline:2px solid #bfdbfe;outline-offset:-2px; }
  body.summary-col-resizing { cursor:col-resize;user-select:none; }
  .summary-resize-hint { margin-top:3px;color:#64748b;font-size:11px; }
  .summary-row-drag-handle { width:20px;height:32px;display:inline-grid;place-items:center;flex:0 0 auto;border:1px solid #b7c8d8;border-radius:4px;background:#f8fbff;color:#2563eb;font-size:17px;font-weight:700;line-height:1;cursor:grab;user-select:none; }
  .summary-row-drag-handle:hover,.summary-row-drag-handle:focus-visible { border-color:#2563eb;background:#e8f1ff;outline:2px solid #bfdbfe;outline-offset:1px; }
  .summary-row-drag-handle:active { cursor:grabbing; }
  #summary-tbody tr.summary-row-dragging { opacity:.42; }
  #summary-tbody tr.summary-row-drop-before td { box-shadow:inset 0 3px 0 #2563eb; }
  #summary-tbody tr.summary-row-drop-after td { box-shadow:inset 0 -3px 0 #2563eb; }
  body.summary-row-dragging { cursor:grabbing;user-select:none; }

  /* ── 计算结果三卡：白卡 + 彩色标题条 ── */
  .result-grid { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 16px; margin-bottom: 16px; }
  .result-card { background: var(--surface); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
  .result-card-hd { display: flex; align-items: center; gap: 8px; font-weight: 600; font-size: 14px; padding: 11px 15px; border-bottom: 1px solid var(--border); }
  .result-card-hd i { font-size: 17px; }
  .result-card-bd { font-size: 13px; line-height: 1.8; color: var(--ink-2); padding: 14px 15px; }
  .rc-green .result-card-hd { background: #e8f6ef; color: #0c7a56; }
  .rc-amber .result-card-hd { background: #fdf1dd; color: #8a5a0b; }
  .rc-purple .result-card-hd { background: #f0ecfb; color: #5b46a8; }
  @media (max-width: 1100px) { .result-grid { grid-template-columns: 1fr; } }

  /* ── 多套 UPS 项目配置 ── */
  .multi-ups-manager { margin-bottom:16px;padding:14px 16px;border:1px solid #b9d6ff;border-radius:10px;background:#f5f9ff; }
  .multi-ups-manager-head { display:flex;align-items:center;justify-content:space-between;gap:14px; }
  .multi-ups-manager-title { display:flex;align-items:center;gap:8px;color:#173a5e;font-size:14px;font-weight:700; }
  .multi-ups-manager-title i { color:#2563eb;font-size:18px; }
  .multi-ups-manager-sub { margin-top:4px;color:#64748b;font-size:12px; }
  .multi-ups-manager-actions { display:flex;align-items:center;gap:10px; }
  .multi-ups-count { padding:4px 9px;border-radius:999px;background:#dbeafe;color:#1d4ed8;font-size:12px;font-weight:700;white-space:nowrap; }
  .multi-ups-list { display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px;margin-top:12px; }
  .multi-ups-empty { grid-column:1/-1;padding:10px 12px;border:1px dashed #b9cbe0;border-radius:8px;color:#64748b;font-size:12px;text-align:center;background:#fff; }
  .multi-ups-card { min-width:0;padding:11px 12px;border:1px solid #d5e1ef;border-radius:9px;background:#fff;box-shadow:0 2px 7px rgba(15,23,42,.04); }
  .multi-ups-card.is-editing { border-color:#2563eb;box-shadow:0 0 0 2px rgba(37,99,235,.1); }
  .multi-ups-card-top { display:flex;align-items:center;justify-content:space-between;gap:10px; }
  .multi-ups-card-name { min-width:0;border:0;border-bottom:1px dashed #b9cbe0;background:transparent;color:#173a5e;font-family:inherit;font-size:13px;font-weight:700;padding:2px 0; }
  .multi-ups-card-name:focus { outline:none;border-bottom-color:#2563eb; }
  .multi-ups-card-model { margin-top:7px;color:#0f172a;font-size:13px;font-weight:600;overflow-wrap:anywhere; }
  .multi-ups-card-meta { margin-top:4px;color:#64748b;font-size:11px;line-height:1.5; }
  .multi-ups-card-actions { display:flex;gap:6px;margin-top:9px; }
  .multi-ups-card-actions button { border:1px solid #cbd6e2;border-radius:5px;padding:4px 8px;background:#fff;color:#2563eb;font-size:11px;cursor:pointer; }
  .multi-ups-card-actions button:hover { background:#eef5ff; }
  .multi-ups-card-actions .danger { color:#dc2626;border-color:#fecaca; }
  .multi-ups-save-btn { background:#0f8a5f !important; }
  .multi-ups-save-btn:hover { background:#0a704d !important; }
  .ups-model-search { position:relative;display:flex;flex:1;min-width:0; }
  .ups-model-search-input { width:100%;min-width:0;border:1.5px solid #e0e0e0;border-radius:6px;padding:8px 40px 8px 12px;background:#fff;color:#172033;font-family:inherit;font-size:13px;transition:border-color .18s,box-shadow .18s; }
  .ups-model-search-input:focus { outline:none;border-color:#2563eb;box-shadow:0 0 0 3px rgba(37,99,235,.12); }
  .ups-model-search-toggle { position:absolute;right:3px;top:50%;width:32px;height:30px;transform:translateY(-50%);border:0;border-radius:5px;background:transparent;color:#64748b;cursor:pointer;display:flex;align-items:center;justify-content:center; }
  .ups-model-search-toggle:hover { background:#eef5ff;color:#2563eb; }
  .ups-model-search-toggle i { font-size:17px;transition:transform .18s; }
  .ups-model-search.is-open .ups-model-search-toggle i { transform:rotate(180deg); }
  .ups-model-search-results { position:absolute;z-index:120;top:calc(100% + 5px);left:0;right:0;max-height:290px;overflow-y:auto;border:1px solid #cbd6e2;border-radius:8px;background:#fff;box-shadow:0 12px 30px rgba(15,23,42,.16);padding:5px; }
  .ups-model-search-results[hidden] { display:none; }
  .ups-model-search-count { position:sticky;top:-5px;z-index:1;padding:7px 10px;border-bottom:1px solid #e5edf5;background:#f8fafc;color:#64748b;font-size:11px; }
  .ups-model-search-option { display:block;width:100%;border:0;border-radius:5px;background:#fff;padding:8px 10px;color:#172033;font-family:inherit;font-size:13px;text-align:left;cursor:pointer; }
  .ups-model-search-option:hover,.ups-model-search-option.is-active { background:#eaf2ff;color:#1d4ed8; }
  .ups-model-search-empty { padding:16px 10px;color:#94a3b8;font-size:12px;text-align:center; }
  @media (max-width:1100px) { .multi-ups-list { grid-template-columns:repeat(2,minmax(0,1fr)); } }
  @media (max-width:700px) {
    .multi-ups-manager-head { align-items:flex-start;flex-direction:column; }
    .multi-ups-manager-actions { width:100%;justify-content:space-between; }
    .multi-ups-list { grid-template-columns:1fr; }
  }

  .card { background: var(--surface); border: 1px solid var(--border); border-radius: 12px; padding: 24px; margin-bottom: 20px; box-shadow: var(--shadow); }
  .card h2 { font-size: 15px; font-weight: 600; color: var(--ink); margin-bottom: 16px; display: flex; align-items: center; gap: 8px; }
  .card h2::before { content: attr(data-icon); font-size: 18px; }

  .api-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 12px; align-items: end; }
  .api-grid2 { display: grid; grid-template-columns: 2fr 1fr; gap: 12px; align-items: end; margin-top: 12px; }
  .field label { display: block; font-size: 12px; color: #888; margin-bottom: 6px; font-weight: 500; }
  .field label.cost-impact-label { display: flex; align-items: center; gap: 6px; }
  .cost-impact-badge { display: inline-flex; align-items: center; gap: 3px; padding: 1px 6px; border: 1px solid #ffb74d; border-radius: 999px; background: #fff3e0; color: #e65100; font-size: 10px; font-weight: 700; line-height: 1.5; cursor: help; }
  .field input, .field select { width: 100%; border: 1.5px solid #e0e0e0; border-radius: 8px; padding: 10px 12px; font-size: 14px; transition: border-color 0.2s; }
  .field input:focus, .field select:focus { outline: none; border-color: #2563eb; }
  .field input[type="password"] { font-family: monospace; }
  .save-btn { background: #2563eb; color: white; border: none; border-radius: 8px; padding: 10px 20px; font-size: 14px; cursor: pointer; white-space: nowrap; transition: background 0.2s; }
  .save-btn:hover { background: #1d4ed8; }
  .api-status { font-size: 12px; margin-top: 8px; }
  .api-status.ok { color: #27ae60; }
  .api-status.err { color: #e74c3c; }

  .req-area { width: 100%; height: 160px; border: 1.5px solid #e0e0e0; border-radius: 8px; padding: 14px; font-size: 14px; resize: vertical; font-family: inherit; line-height: 1.6; transition: border-color 0.2s; }
  .req-area:focus { outline: none; border-color: #2563eb; }
  .ups-criteria { margin-top:16px;padding:16px;border:1px solid #cbdcf3;border-radius:10px;background:#f7faff; }
  .ups-criteria-head { display:flex;justify-content:space-between;gap:12px;align-items:center;margin-bottom:12px; }
  .ups-criteria-head h3 { margin:0;font-size:14px;color:#173a60; }
  .ups-criteria-grid { display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px; }
  .ups-criteria-grid label { display:flex;flex-direction:column;gap:5px;font-size:12px;color:#4b6077; }
  .ups-criteria-grid input,.ups-criteria-grid select { min-width:0;width:100%;padding:8px;border:1px solid #bfcfe2;border-radius:6px;background:white;font:inherit; }
  .ups-criteria-confirm { display:flex;align-items:center;gap:8px;margin-top:13px;font-size:12px;color:#294c6f; }
  .ups-criteria-note { margin:8px 0 0;font-size:12px;color:#8a5a14;white-space:pre-wrap; }
  .ups-evidence { margin-top:12px;font-size:12px; }
  .ups-evidence summary { cursor:pointer;color:#24568c;font-weight:600; }
  .ups-evidence-scroll { overflow:auto;max-height:360px;margin-top:8px; }
  .ups-evidence table { width:100%;border-collapse:collapse;min-width:640px;background:#fff; }
  .ups-evidence th,.ups-evidence td { border:1px solid #d5e0ed;padding:7px;text-align:left;vertical-align:top;white-space:pre-wrap;overflow-wrap:anywhere; }
  .ups-evidence th { background:#eef4fb; }
  .ups-evidence select { max-width:100%;padding:4px; }
  .ups-revision-item { display:flex;gap:8px;align-items:center;flex-wrap:wrap;padding:7px 0;border-bottom:1px solid #d5e0ed; }
  .ups-revision-item input { flex:1;min-width:180px;padding:7px;border:1px solid #bfcfe2;border-radius:5px; }
  .ups-audit-badge { display:inline-block;padding:2px 7px;margin-top:4px;border-radius:99px;font-size:11px;font-weight:600; }
  .ups-audit-badge.pass { background:#e9f7ee;color:#187444; }.ups-audit-badge.unknown { background:#fff4df;color:#955d00; }
  .ups-audit-badge.fail { background:#fce9e9;color:#b42318; }
  .ups-audit-summary { margin:0 0 15px;padding:12px 14px;border:1px solid #cbdcf3;border-radius:8px;background:#f7faff;font-size:12px;line-height:1.6; }
  .ups-audit-summary strong { color:#173a60; }.ups-audit-summary .warn { color:#a23026; }
  .ups-audit-list { padding:8px 0;font-size:12px;line-height:1.7; }
  .ups-audit-list div { padding:4px 0;border-bottom:1px solid #edf0f4; }
  .ups-catalog-meta { padding:14px;border:1px solid #e1e9f2;border-radius:8px;background:#f8fbff;font-size:12px;line-height:1.6; }
  .ups-catalog-meta select { padding:6px;border:1px solid #bfcfe2;border-radius:5px; }
  .ups-import-diff { max-height:360px;overflow:auto;font-size:12px;line-height:1.7;white-space:pre-wrap; }
  @media(max-width:800px){.ups-criteria-grid{grid-template-columns:repeat(2,minmax(0,1fr))}.ups-criteria-head{align-items:flex-start;flex-direction:column}}
  .req-bottom { display: flex; justify-content: space-between; align-items: center; margin-top: 12px; }
  .req-hint { font-size: 12px; color: #aaa; }
  .analyze-btn { background: linear-gradient(135deg, #27ae60, #2ecc71); color: white; border: none; border-radius: 8px; padding: 12px 32px; font-size: 15px; font-weight: 600; cursor: pointer; display: flex; align-items: center; gap: 8px; transition: opacity 0.2s; }
  .analyze-btn:hover { opacity: 0.9; }
  .analyze-btn:disabled { background: #ccc; cursor: not-allowed; }
  .spinner { width: 16px; height: 16px; border: 2px solid rgba(255,255,255,0.3); border-top-color: white; border-radius: 50%; animation: spin 0.8s linear infinite; display: none; }
  .analyze-btn.loading .spinner { display: block; }
  @keyframes spin { to { transform: rotate(360deg); } }

  .result-section { display: none; }
  .result-section.show { display: block; }
  .ai-analysis { background: #f8fbff; border: 1.5px solid #d0e8ff; border-radius: 10px; padding: 20px; margin-bottom: 20px; line-height: 1.8; font-size: 14px; white-space: pre-wrap; }

  .products-header { display: flex; justify-content: space-between; align-items: center; margin-bottom: 16px; }
  .export-btn { background: #e67e22; color: white; border: none; border-radius: 8px; padding: 10px 20px; font-size: 14px; cursor: pointer; transition: background 0.2s; }
  .export-btn:hover { background: #d35400; }
  .compare-btn { background: #9b59b6; color: white; border: none; border-radius: 8px; padding: 10px 20px; font-size: 14px; cursor: pointer; transition: all 0.2s; }
  .compare-btn:hover:not(:disabled) { background: #8e44ad; }
  .compare-btn:disabled { cursor: not-allowed; }
  .compare-table { width: 100%; border-collapse: collapse; font-size: 13px; }
  .compare-table th, .compare-table td { border: 1px solid #e0e0e0; padding: 10px 12px; text-align: center; }
  .compare-table th { background: #f5f7fa; font-weight: 600; white-space: nowrap; }
  .compare-table .param-name { background: #f8fbff; text-align: left; font-weight: 500; width: 140px; }
  .compare-table .diff { background: #fff3cd; }
  .compare-table .best-value { background: #d4edda; font-weight: 600; }
  .product-checkbox { width: 16px; height: 16px; cursor: pointer; }

  .product-table { width: 100%; border-collapse: collapse; font-size: 13px; }
  .product-table th { background: #f5f7fa; padding: 10px 14px; text-align: left; font-weight: 600; color: #555; border-bottom: 2px solid #e8e8e8; white-space: nowrap; }
  .product-table td { padding: 10px 14px; border-bottom: 1px solid #f0f0f0; vertical-align: top; }
  .product-table tr:hover td { background: #fafcff; }
  .product-table tr.recommended td { background: #f0fff4; }
  .product-table tr.recommended td:first-child { border-left: 3px solid #27ae60; }

  .badge { display: inline-block; padding: 2px 8px; border-radius: 4px; font-size: 11px; font-weight: 600; }
  .badge-ur { background: #e8f4fd; color: #2980b9; }
  .badge-ue { background: #e8f8f1; color: #27ae60; }
  .badge-um { background: #fdf2e9; color: #e67e22; }
  .badge-ut { background: #f4ecf7; color: #8e44ad; }
  .badge-best { background: #27ae60; color: white; }
  .badge-ok { background: #3498db; color: white; }

  .footer { flex:0 0 auto;text-align: center; padding: 20px; font-size: 12px; color: #aaa; }
  #db-table-top tr.series-ur td:first-child,#db-table-bot tr.series-ur td:first-child { border-left:3px solid #2980b9; }
  #db-table-top tr.series-ue td:first-child,#db-table-bot tr.series-ue td:first-child { border-left:3px solid #27ae60; }
  #db-table-top tr.series-um td:first-child,#db-table-bot tr.series-um td:first-child { border-left:3px solid #e67e22; }
  #db-table-top tr.series-ut td:first-child,#db-table-bot tr.series-ut td:first-child { border-left:3px solid #8e44ad; }
  .sort-asc::after { content:" ▲"; font-size:10px; }
  .sort-desc::after { content:" ▼"; font-size:10px; }
  mark { background:#fff3a0;border-radius:2px;padding:0 1px; }
  #db-table-top th { background:#1a3a5c;color:white;padding:8px 12px;text-align:left;cursor:pointer;user-select:none;position:sticky;top:0;z-index:1; }
  #db-table-bot th { background:#1a5c3a;color:white;padding:8px 12px;text-align:left;cursor:pointer;user-select:none;position:sticky;top:0;z-index:1; }
  #db-table-top th:hover { background:#2563eb; }
  #db-table-bot th:hover { background:#27ae60; }
  #db-table-top,#db-table-bot { table-layout:fixed;min-width:100%; }
  #db-table-top td,#db-table-bot td { padding:7px 12px;border-bottom:1px solid #f0f0f0;overflow:hidden;text-overflow:ellipsis; }
  #db-table-top td.db-catalog-code-cell { white-space:pre-line;line-height:1.55;overflow:visible;text-overflow:clip;font-variant-numeric:tabular-nums; }
  .db-col-resizer { position:absolute;top:0;right:0;bottom:0;width:14px;z-index:4;cursor:col-resize;touch-action:none; }
  .db-col-resizer::after { content:"";position:absolute;top:5px;right:0;bottom:5px;width:2px;border-radius:2px;background:rgba(255,255,255,.32);transition:background-color .15s,box-shadow .15s; }
  .db-col-resizer:hover::after,.db-col-resizer:focus-visible::after,.db-col-resizer.is-resizing::after { background:#fff;box-shadow:0 0 0 1px rgba(255,255,255,.28); }
  .db-col-resizer:focus-visible { outline:2px solid #bfdbfe;outline-offset:-2px; }
  .db-row-hover td { background:#e8f4ff !important; }
  .db-toolbar { display:flex;gap:10px;align-items:center;flex-wrap:wrap;justify-content:flex-end; }
  .db-favorites-filter { display:inline-flex;align-items:center;gap:6px;min-height:34px;padding:6px 10px;border:1px solid #d8e0e8;border-radius:8px;background:#fff;color:#52606d;font-size:12px;font-weight:700;cursor:pointer;transition:background-color .15s,border-color .15s,color .15s; }
  .db-favorites-filter:hover,.db-favorites-filter:focus-visible { border-color:#f0b429;color:#9a6700;background:#fffaf0;outline:none; }
  .db-favorites-filter.is-active { border-color:#f0b429;color:#8a5a00;background:#fff4cc;box-shadow:0 0 0 2px rgba(240,180,41,.12); }
  .db-favorites-filter .db-favorite-symbol { color:#d18b00;font-size:16px;line-height:1; }
  .db-favorite-toggle { width:26px;height:26px;display:inline-grid;place-items:center;flex:0 0 auto;margin-right:6px;border:1px solid transparent;border-radius:6px;background:transparent;color:#94a3b8;font-size:18px;line-height:1;vertical-align:middle;cursor:pointer;transition:color .15s,background-color .15s,border-color .15s; }
  .db-favorite-toggle:hover,.db-favorite-toggle:focus-visible { color:#c47f00;background:#fff8df;border-color:#f2c94c;outline:none; }
  .db-favorite-toggle.is-favorite { color:#d18b00;background:#fff4cc;border-color:#f0c64e; }
  .db-empty-row td { height:92px;text-align:center;color:#94a3b8;background:#f8fafc !important;font-size:13px; }
  .db-split-layout { display:flex;flex-direction:column;height:clamp(620px,calc(100vh - 250px),920px);min-height:520px; }
  body.db-view-active .container { flex:1 1 0;display:flex;flex-direction:column;min-height:0; }
  body.db-view-active #data-table-panel { flex:1 1 0;display:flex !important;flex-direction:column;min-height:0;margin-bottom:0;overflow:hidden; }
  body.db-view-active .db-split-layout { flex:1 1 0;height:auto;min-height:0;overflow:hidden; }
  .db-pane { display:flex;flex-direction:column;min-height:120px;min-width:0;overflow:hidden; }
  .db-pane-top { flex:0 0 calc(50% - 10px); }
  .db-pane-bottom { flex:1 1 0; }
  .db-pane-title { flex:0 0 auto;display:flex;align-items:center;justify-content:space-between;gap:12px;font-size:12px;font-weight:700;padding:6px 9px;margin-bottom:5px;border-radius:0 5px 5px 0; }
  .db-pane-title-top { color:#1a3a5c;background:#eef4fb;border-left:3px solid #2563eb; }
  .db-pane-title-bottom { color:#1a5c3a;background:#edfbf3;border-left:3px solid #27ae60; }
  .db-pane-hint { display:inline-flex;align-items:center;gap:5px;color:#64748b;font-size:11px;font-weight:500;white-space:nowrap; }
  .db-table-scroll { flex:1 1 auto;min-height:0;overflow:auto;border:1px solid var(--border);border-radius:6px;background:#fff;scrollbar-gutter:stable;overscroll-behavior:contain; }
  .db-table-scroll.can-pan-horizontal { cursor:text; }
  .db-table-scroll.is-panning { cursor:grabbing;user-select:none; }
  #db-table-top tbody tr,#db-table-bot tbody tr { transition:background-color .15s,box-shadow .15s; }
  #db-table-top tbody tr:focus-visible,#db-table-bot tbody tr:focus-visible { outline:2px solid #2563eb;outline-offset:-2px; }
  .db-row-selected td { background:#dbeafe !important; }
  .db-splitter { flex:0 0 20px;display:flex;align-items:center;justify-content:center;margin:7px 0;cursor:row-resize;touch-action:none;color:#64748b;background:#eef3f8;border:1px solid #cbd6e2;border-radius:6px;transition:background-color .15s,border-color .15s,color .15s; }
  .db-splitter:hover,.db-splitter:focus-visible,.db-splitter.is-dragging { color:#1d4ed8;background:#e2ebff;border-color:#7aa2f7;outline:none; }
  .db-splitter-label { display:inline-flex;align-items:center;gap:6px;font-size:11px;font-weight:600;line-height:1;pointer-events:none; }
  /* 图标用内联 SVG：宽高取 1em，继续由 font-size 控制大小，兼容原有 .ic / .ti 规则 */
  svg.ti { width:1em;height:1em;display:inline-block;vertical-align:-0.125em;flex:none;
    fill:none;stroke:currentColor;stroke-width:2;stroke-linecap:round;stroke-linejoin:round; }
  .db-splitter .ti { font-size:16px; }
  body.db-resizing { cursor:row-resize;user-select:none; }
  body.db-col-resizing { cursor:col-resize;user-select:none; }
  @media (max-height:760px) {
    .db-split-layout { height:560px; }
  }
  #db-detail-modal { display:none;position:fixed;inset:0;z-index:1150;pointer-events:none; }
  #db-detail-modal.is-open { display:block; }
  .db-detail-dialog { position:fixed;left:50%;top:50%;transform:translate(-50%,-50%);width:min(1540px,calc(100vw - 24px));height:min(940px,calc(100vh - 24px));min-width:min(760px,calc(100vw - 16px));min-height:min(480px,calc(100vh - 16px));max-width:calc(100vw - 16px);max-height:calc(100vh - 16px);display:flex;flex-direction:column;overflow:hidden;resize:both;pointer-events:auto;background:#f8fafc;border:1px solid #b9c9db;border-radius:16px;box-shadow:0 24px 70px rgba(15,23,42,.42); }
  .db-detail-header { flex:0 0 auto;display:flex;align-items:flex-start;justify-content:space-between;gap:24px;padding:18px 22px;background:#173a5e;color:#fff;cursor:move;user-select:none;touch-action:none; }
  .db-detail-header:active { cursor:grabbing; }
  .db-detail-heading { min-width:0; }
  .db-detail-eyebrow { display:flex;align-items:center;gap:7px;margin-bottom:8px;color:#bfdbfe;font-size:12px;font-weight:700;letter-spacing:.08em; }
  .db-detail-drag-hint { margin-left:8px;padding-left:10px;border-left:1px solid rgba(191,219,254,.45);font-weight:500;letter-spacing:0;opacity:.9; }
  .db-detail-title-line { display:flex;align-items:center;gap:10px;min-width:0; }
  .db-detail-series { flex:0 0 auto;padding:4px 9px;border:1px solid rgba(255,255,255,.28);border-radius:999px;background:rgba(255,255,255,.12);font-size:12px;font-weight:700; }
  .db-detail-header h2 { min-width:0;margin:0;color:#fff;border:0;padding:0;font-size:24px;line-height:1.25;overflow-wrap:anywhere; }
  .db-detail-description { max-width:840px;margin:8px 0 0;color:#dbeafe;font-size:13px;line-height:1.6; }
  .db-detail-close { flex:0 0 auto;width:38px;height:38px;display:grid;place-items:center;border:1px solid rgba(255,255,255,.25);border-radius:9px;background:rgba(255,255,255,.08);color:#fff;font-size:21px;cursor:pointer; }
  .db-detail-close:hover,.db-detail-close:focus-visible { background:rgba(255,255,255,.2);outline:2px solid #bfdbfe;outline-offset:2px; }
  .db-detail-actions { flex:0 0 auto;display:flex;align-items:center;gap:8px; }
  .db-detail-favorite,.db-detail-popout { min-height:38px;display:inline-flex;align-items:center;gap:7px;padding:7px 11px;border:1px solid rgba(255,255,255,.3);border-radius:9px;background:rgba(255,255,255,.08);color:#fff;font-size:12px;font-weight:700;cursor:pointer;white-space:nowrap; }
  .db-detail-favorite:hover,.db-detail-favorite:focus-visible,.db-detail-popout:hover,.db-detail-popout:focus-visible { background:rgba(255,255,255,.2);outline:2px solid #bfdbfe;outline-offset:2px; }
  .db-detail-favorite.is-favorite { border-color:#f8d66d;background:#fff4cc;color:#7a4d00; }
  .db-detail-body { overflow:auto;padding:20px 24px 26px; }
  .db-detail-summary { display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:10px;margin-bottom:18px; }
  .db-detail-summary-card { min-width:0;padding:13px 14px;background:#fff;border:1px solid #dbe5ef;border-radius:10px;box-shadow:0 2px 7px rgba(15,23,42,.04); }
  .db-detail-summary-card .db-detail-label { color:#64748b;font-size:11px; }
  .db-detail-summary-card .db-detail-value { margin-top:6px;color:#173a5e;font-size:15px;font-weight:700; }
  .db-detail-section { margin-top:14px;overflow:hidden;background:#fff;border:1px solid #dbe5ef;border-radius:12px; }
  .db-detail-section-head { display:flex;align-items:center;justify-content:space-between;gap:16px;padding:11px 14px;font-size:13px;font-weight:800; }
  .db-detail-section-head span:first-child { display:flex;align-items:center;gap:7px; }
  .db-detail-section-head-blue { color:#173a5e;background:#eef4fb;border-left:4px solid #2563eb; }
  .db-detail-section-head-green { color:#17603c;background:#edfbf3;border-left:4px solid #27ae60; }
  .db-detail-count { color:#64748b;font-size:11px;font-weight:600; }
  .db-detail-grid { display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:1px;background:#e8edf3;border-top:1px solid #e8edf3; }
  .db-detail-field { min-width:0;min-height:66px;padding:10px 12px;background:#fff; }
  .db-detail-label { color:#64748b;font-size:11px;font-weight:600;line-height:1.35;white-space:pre-line; }
  .db-detail-value { margin-top:6px;color:#0f172a;font-size:13px;font-weight:600;line-height:1.55;overflow-wrap:anywhere;white-space:pre-wrap;user-select:text; }
  .db-detail-empty { padding:20px;color:#94a3b8;font-size:13px;text-align:center;background:#fff; }
  body.db-detail-dragging { cursor:grabbing;user-select:none; }
  @media (max-width:1350px) {
    .db-detail-grid { grid-template-columns:repeat(4,minmax(0,1fr)); }
  }
  @media (max-width:900px) {
    .db-detail-summary { grid-template-columns:repeat(3,minmax(0,1fr)); }
    .db-detail-grid { grid-template-columns:repeat(2,minmax(0,1fr)); }
  }
  @media (max-width:560px) {
    .db-detail-dialog { inset:0;width:100%;height:100%;min-width:0;min-height:0;max-height:none;transform:none;resize:none;border-radius:0; }
    .db-detail-header { padding:18px 16px; }
    .db-detail-drag-hint { display:none; }
    .db-detail-title-line { align-items:flex-start;flex-direction:column;gap:7px; }
    .db-detail-header h2 { font-size:20px; }
    .db-detail-body { padding:15px 14px 20px; }
    .db-detail-summary,.db-detail-grid { grid-template-columns:1fr 1fr; }
  }
  /* ── 设置弹窗 ── */
  #settings-modal { display:none; position:fixed; inset:0; background:rgba(0,0,0,.5); z-index:1000; overflow-y:auto; padding:40px 16px; }
  #settings-panel { max-width:640px; margin:0 auto; background:#fff; border-radius:14px; overflow:hidden; box-shadow:0 8px 40px rgba(0,0,0,.25); }
  .settings-hdr { background:linear-gradient(135deg,#1a3a5c,#2563eb); color:white; padding:16px 24px; display:flex; justify-content:space-between; align-items:center; }
  .settings-hdr h3 { font-size:16px; font-weight:600; margin:0; }
  .settings-body { padding:24px; }
  .settings-close { background:none; border:none; color:white; font-size:26px; cursor:pointer; line-height:1; padding:0; opacity:.85; }
  .settings-close:hover { opacity:1; }
  /* ── 历史记录弹窗 ── */
  #history-modal { display:none; position:fixed; inset:0; background:rgba(0,0,0,.5); z-index:1000; overflow-y:auto; padding:40px 16px; }
  #history-panel { max-width:800px; margin:0 auto; background:#fff; border-radius:14px; overflow:hidden; box-shadow:0 8px 40px rgba(0,0,0,.25); }
  .history-header { background:linear-gradient(135deg,#1a3a5c,#2563eb); color:white; padding:16px 24px; display:flex; justify-content:space-between; align-items:center; }
  .history-header h3 { font-size:16px; font-weight:600; margin:0; }
  .history-close { background:transparent; border:none; color:white; font-size:24px; cursor:pointer; }
  .history-toolbar { padding:12px 16px; background:#f8f9fa; display:flex; gap:10px; align-items:center; border-bottom:1px solid #e8e8e8; }
  .history-toolbar input { flex:1; padding:8px 12px; border:1px solid #ddd; border-radius:6px; }
  .history-toolbar select { padding:8px 12px; border:1px solid #ddd; border-radius:6px; }
  .history-item { padding:12px 16px; border-bottom:1px solid #eee; cursor:pointer; transition:background 0.2s; }
  .history-item:hover { background:#f0f7ff; }
  .history-item-header { display:flex; justify-content:space-between; align-items:center; margin-bottom:6px; }
  .history-item-time { color:#2563eb; font-weight:600; font-size:13px; }
  .history-item-models { color:#666; font-size:13px; margin-bottom:4px; }
  .history-item-requirement { color:#888; font-size:12px; overflow:hidden; text-overflow:ellipsis; white-space:nowrap; max-width:600px; }
  .history-actions { display:flex; gap:8px; }
  .history-actions button { padding:4px 12px; border:none; border-radius:4px; cursor:pointer; font-size:12px; }
  .btn-restore { background:#2563eb; color:#fff; }
  .btn-delete { background:#e74c3c; color:#fff; }
  .history-empty { text-align:center; padding:40px; color:#888; }
  .history-item-detail { display:none; padding:10px; background:#f9f9f9; border-radius:6px; margin-top:8px; font-size:13px; line-height:1.7; white-space:pre-wrap; }
  /* ── 文档上传 ── */
  .doc-upload-label { background:#f0f7ff; border:1.5px dashed #2563eb; color:#2563eb; border-radius:8px; padding:7px 14px; font-size:13px; cursor:pointer; display:inline-flex; align-items:center; gap:6px; transition:all 0.2s; white-space:nowrap; }
  .doc-upload-label:hover { background:#e0eeff; border-style:solid; }
  #doc-upload-status { font-size:12px; color:#27ae60; display:none; }
  #followup-card { display:none; }
  .chat-history { margin-bottom:12px; max-height:300px; overflow-y:auto; }
  .chat-wrap { display:flex; flex-direction:column; margin-bottom:10px; }
  .chat-wrap.user { align-items:flex-end; }
  .chat-wrap.ai   { align-items:flex-start; }
  .chat-label { font-size:11px; color:#aaa; margin-bottom:3px; }
  .chat-bubble { max-width:90%; padding:10px 14px; border-radius:10px; font-size:13px; line-height:1.7; }
  .chat-bubble.user { background:#e8f4fd; color:#1a3a5c; }
  .chat-bubble.ai   { background:#f0fff4; border:1px solid #c8ecd4; color:#1a3a1c; }
  .followup-row { display:flex; gap:10px; }
  #followup-input { flex:1; border:1.5px solid #e0e0e0; border-radius:8px; padding:10px 14px; font-size:14px; }
  #followup-input:focus { outline:none; border-color:#2563eb; }
  /* ── 图片粘贴区域 ── */
  .image-preview-container { display:none; margin-top:10px; }
  .image-preview-container.has-images { display:block; }
  .image-preview-label { font-size:12px; color:#666; margin-bottom:6px; display:flex; align-items:center; gap:6px; }
  .image-preview-list { display:flex; flex-wrap:wrap; gap:8px; }
  .image-preview-item { position:relative; border:1px solid #ddd; border-radius:6px; overflow:hidden; max-width:150px; }
  .image-preview-item img { width:150px; height:auto; display:block; }
  .image-preview-remove { position:absolute; top:4px; right:4px; background:rgba(0,0,0,.6); color:#fff; border:none; border-radius:50%; width:22px; height:22px; font-size:14px; cursor:pointer; display:flex; align-items:center; justify-content:center; }
  .image-preview-remove:hover { background:#e74c3c; }
  .paste-hint { font-size:11px; color:#aaa; margin-top:4px; }
  .image-drop-zone { border:2px dashed #ccc; border-radius:8px; padding:16px; text-align:center; color:#888; margin-top:8px; transition:all 0.2s; }
  .image-drop-zone.dragover { border-color:#2563eb; background:#f0f7ff; }
  /* ── 设置弹窗 Tab ── */
  .settings-tab { flex:1; padding:10px 0; font-size:13px; font-weight:500; border:none; background:transparent; cursor:pointer; color:#888; border-bottom:2px solid transparent; transition:all 0.2s; }
  .settings-tab:hover { color:#2563eb; }
  .settings-tab-active { color:#2563eb !important; border-bottom-color:#2563eb !important; background:#fff; }
.lead-sub-tab { flex:1;padding:10px 16px;font-size:13px;font-weight:500;border:none;background:#f0f4f8;cursor:pointer;color:#666;border-radius:6px;transition:all 0.2s; }
.lead-sub-tab:hover { color:#2563eb;background:#e8f4fd; }
.lead-sub-tab-active { color:#fff!important;background:#2563eb!important; }
.cat-tab { padding:8px 16px;font-size:12px;font-weight:500;border:1px solid #e0e0e0;background:#fff;cursor:pointer;color:#666;border-radius:6px;transition:all 0.2s; }
.cat-tab:hover { border-color:#2563eb;color:#2563eb; }
.cat-tab-active { color:#fff!important;background:#27ae60!important;border-color:#27ae60!important; }
.battery-recommend-card { display:grid;grid-template-columns:repeat(auto-fill,minmax(180px,1fr));gap:10px;margin-top:8px; }
.battery-item { background:#f0fff4;padding:12px;border-radius:8px;border-left:3px solid #27ae60;font-size:13px; }
.battery-item.unsuitable { background:#f5f5f5;border-left-color:#ccc;opacity:0.7; }
.battery-item .model { font-weight:600;color:#1a3a5c; }
.battery-item .spec { color:#888;font-size:12px; }
.battery-item .power { margin-top:6px;font-size:12px; }
.battery-item .power.suitable { color:#27ae60; }
.battery-item .power.insufficient { color:#e74c3c; }
@media (max-width: 900px) {
  .header { padding:16px; align-items:flex-start; }
  .header-title { min-width:0; }
  .header-actions { flex-basis:100%; justify-content:flex-start; }
  .container { padding:16px 10px; }
  .api-grid, .api-grid2 { grid-template-columns:1fr; }
  .req-bottom { align-items:stretch; flex-direction:column; }
  .analyze-btn { justify-content:center; }
}
</style>
<script src="./vendor/xlsx/reader.min.js"></script>
<script>var XLSXReader = window.XLSX;</script>
<script src="./vendor/xlsx/style-writer.min.js"></script>
<script src="./vendor/mammoth/mammoth.browser.min.js"></script>
<script>
/* 解析依赖同源；缺文件明确失败，不退回外网。旧Excel样式写出保留，读取用CE。 */
var LIB_SOURCES = [
  { global:'XLSX',label:'Excel本机组件' },
  { global:'mammoth',label:'Word本机解析组件' },
  { global:'pdfjsLib',label:'PDF本机解析组件' }
];
var libLoadState = {};
if (typeof XLSXReader !== 'undefined' && typeof XLSX !== 'undefined') {
  ['read','readFile','readFileSync'].forEach(function(key) { XLSX[key] = XLSXReader[key]; });
}
LIB_SOURCES.forEach(function(lib) {
  libLoadState[lib.global] = typeof window[lib.global] !== 'undefined' ? 'ready' : 'failed';
});
if (typeof XLSXReader === 'undefined') { libLoadState.XLSX = 'failed'; }
var localParserReady = {};
libLoadState.pdfjsLib = 'loading';
localParserReady.pdfjsLib = import(/* @vite-ignore */ new URL('vendor/pdfjs/pdf.mjs', document.baseURI).href).then(function(lib) {
  if (lib.version !== '6.3.289') throw new Error('PDF解析库版本不匹配');
  lib.GlobalWorkerOptions.workerSrc = new URL('vendor/pdfjs/pdf.worker.mjs', document.baseURI).href;
  window.pdfjsLib = lib; libLoadState.pdfjsLib = 'ready'; return lib;
}).catch(function(error) { libLoadState.pdfjsLib = 'failed'; throw error; });
// 保留拒绝供读取入口处理，同时避免首屏未读取PDF时产生未处理的拒绝。
localParserReady.pdfjsLib.catch(function() {});
function localPdfDocumentOptions() {
  var root = new URL('vendor/pdfjs/', document.baseURI);
  return { cMapUrl:new URL('cmaps/',root).href,cMapPacked:true,
    standardFontDataUrl:new URL('standard_fonts/',root).href,wasmUrl:new URL('wasm/',root).href,
    isEvalSupported:false,enableScripting:false,enableXfa:false,useSystemFonts:false };
}

// 库缺失提示出口：showToast 就绪时用非阻塞消息条，未就绪则退回原生 alert
function notifyLibIssue(message, type) {
  if (typeof showToast === 'function') showToast(message, type);
  else alert(message);
}

// 依赖第三方库的入口统一先调用本函数，缺库时给出可操作的提示而不是抛未捕获异常
function ensureLib(globalName) {
  if (typeof window[globalName] !== 'undefined' && libLoadState[globalName] === 'ready') return true;
  var lib = null;
  for (var i = 0; i < LIB_SOURCES.length; i++) {
    if (LIB_SOURCES[i].global === globalName) { lib = LIB_SOURCES[i]; break; }
  }
  var name = lib ? lib.label : globalName;
  if (libLoadState[globalName] === 'loading') {
    notifyLibIssue(name + '正在从本机资源加载，请稍后重试。', 'warn');
  } else {
    notifyLibIssue(name + '加载失败，该功能暂时不可用。\n请刷新页面或检查完整静态资源；不会改用外部解析服务。', 'error');
  }
  return false;
}
</script>
</head>
<body>
<!-- 内联图标 sprite：只含实际用到的 tabler 图标，避免外部 webfont 拖慢首屏 -->
<svg xmlns="http://www.w3.org/2000/svg" style="display:none" aria-hidden="true"><symbol id="ti-battery-3" viewBox="0 0 24 24"><path d="M6 7h11a2 2 0 0 1 2 2v.5a.5 .5 0 0 0 .5 .5a.5 .5 0 0 1 .5 .5v3a.5 .5 0 0 1 -.5 .5a.5 .5 0 0 0 -.5 .5v.5a2 2 0 0 1 -2 2h-11a2 2 0 0 1 -2 -2v-6a2 2 0 0 1 2 -2" /> <path d="M7 10l0 4" /> <path d="M10 10l0 4" /> <path d="M13 10l0 4" /></symbol><symbol id="ti-building" viewBox="0 0 24 24"><path d="M3 21l18 0" /> <path d="M9 8l1 0" /> <path d="M9 12l1 0" /> <path d="M9 16l1 0" /> <path d="M14 8l1 0" /> <path d="M14 12l1 0" /> <path d="M14 16l1 0" /> <path d="M5 21v-16a2 2 0 0 1 2 -2h10a2 2 0 0 1 2 2v16" /></symbol><symbol id="ti-calculator" viewBox="0 0 24 24"><path d="M4 3m0 2a2 2 0 0 1 2 -2h12a2 2 0 0 1 2 2v14a2 2 0 0 1 -2 2h-12a2 2 0 0 1 -2 -2z" /> <path d="M8 7m0 1a1 1 0 0 1 1 -1h6a1 1 0 0 1 1 1v1a1 1 0 0 1 -1 1h-6a1 1 0 0 1 -1 -1z" /> <path d="M8 14l0 .01" /> <path d="M12 14l0 .01" /> <path d="M16 14l0 .01" /> <path d="M8 17l0 .01" /> <path d="M12 17l0 .01" /> <path d="M16 17l0 .01" /></symbol><symbol id="ti-chart-dots-3" viewBox="0 0 24 24"><path d="M5 7m-2 0a2 2 0 1 0 4 0a2 2 0 1 0 -4 0" /> <path d="M16 15m-2 0a2 2 0 1 0 4 0a2 2 0 1 0 -4 0" /> <path d="M18 6m-3 0a3 3 0 1 0 6 0a3 3 0 1 0 -6 0" /> <path d="M6 18m-3 0a3 3 0 1 0 6 0a3 3 0 1 0 -6 0" /> <path d="M9 17l5 -1.5" /> <path d="M6.5 8.5l7.81 5.37" /> <path d="M7 7l8 -1" /></symbol><symbol id="ti-chevron-down" viewBox="0 0 24 24"><path d="M6 9l6 6l6 -6" /></symbol><symbol id="ti-clipboard-data" viewBox="0 0 24 24"><path d="M9 5h-2a2 2 0 0 0 -2 2v12a2 2 0 0 0 2 2h10a2 2 0 0 0 2 -2v-12a2 2 0 0 0 -2 -2h-2" /> <path d="M9 3m0 2a2 2 0 0 1 2 -2h2a2 2 0 0 1 2 2v0a2 2 0 0 1 -2 2h-2a2 2 0 0 1 -2 -2z" /> <path d="M9 17v-4" /> <path d="M12 17v-1" /> <path d="M15 17v-2" /> <path d="M12 17v-1" /></symbol><symbol id="ti-clock-hour-4" viewBox="0 0 24 24"><path d="M12 12m-9 0a9 9 0 1 0 18 0a9 9 0 1 0 -18 0" /> <path d="M12 12l3 2" /> <path d="M12 7v5" /></symbol><symbol id="ti-database" viewBox="0 0 24 24"><path d="M12 6m-8 0a8 3 0 1 0 16 0a8 3 0 1 0 -16 0" /> <path d="M4 6v6a8 3 0 0 0 16 0v-6" /> <path d="M4 12v6a8 3 0 0 0 16 0v-6" /></symbol><symbol id="ti-device-desktop-analytics" viewBox="0 0 24 24"><path d="M3 4m0 1a1 1 0 0 1 1 -1h16a1 1 0 0 1 1 1v10a1 1 0 0 1 -1 1h-16a1 1 0 0 1 -1 -1z" /> <path d="M7 20h10" /> <path d="M9 16v4" /> <path d="M15 16v4" /> <path d="M9 12v-4" /> <path d="M12 12v-1" /> <path d="M15 12v-2" /> <path d="M12 12v-1" /></symbol><symbol id="ti-device-floppy" viewBox="0 0 24 24"><path d="M6 4h10l4 4v10a2 2 0 0 1 -2 2h-12a2 2 0 0 1 -2 -2v-12a2 2 0 0 1 2 -2" /> <path d="M12 14m-2 0a2 2 0 1 0 4 0a2 2 0 1 0 -4 0" /> <path d="M14 4l0 4l-6 0l0 -4" /></symbol><symbol id="ti-edit" viewBox="0 0 24 24"><path d="M7 7h-1a2 2 0 0 0 -2 2v9a2 2 0 0 0 2 2h9a2 2 0 0 0 2 -2v-1" /> <path d="M20.385 6.585a2.1 2.1 0 0 0 -2.97 -2.97l-8.415 8.385v3h3l8.385 -8.415z" /> <path d="M16 5l3 3" /></symbol><symbol id="ti-external-link" viewBox="0 0 24 24"><path d="M12 6h-6a2 2 0 0 0 -2 2v10a2 2 0 0 0 2 2h10a2 2 0 0 0 2 -2v-6" /> <path d="M11 13l9 -9" /> <path d="M15 4h5v5" /></symbol><symbol id="ti-grip-horizontal" viewBox="0 0 24 24"><path d="M5 9m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M5 15m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M12 9m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M12 15m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M19 9m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M19 15m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /></symbol><symbol id="ti-history" viewBox="0 0 24 24"><path d="M12 8l0 4l2 2" /> <path d="M3.05 11a9 9 0 1 1 .5 4m-.5 5v-5h5" /></symbol><symbol id="ti-plug" viewBox="0 0 24 24"><path d="M9.785 6l8.215 8.215l-2.054 2.054a5.81 5.81 0 1 1 -8.215 -8.215l2.054 -2.054z" /> <path d="M4 20l3.5 -3.5" /> <path d="M15 4l-3.5 3.5" /> <path d="M20 9l-3.5 3.5" /></symbol><symbol id="ti-plus" viewBox="0 0 24 24"><path d="M12 5l0 14" /> <path d="M5 12l14 0" /></symbol><symbol id="ti-pointer" viewBox="0 0 24 24"><path d="M7.904 17.563a1.2 1.2 0 0 0 2.228 .308l2.09 -3.093l4.907 4.907a1.067 1.067 0 0 0 1.509 0l1.047 -1.047a1.067 1.067 0 0 0 0 -1.509l-4.907 -4.907l3.113 -2.09a1.2 1.2 0 0 0 -.309 -2.228l-13.582 -3.904l3.904 13.563z" /></symbol><symbol id="ti-refresh" viewBox="0 0 24 24"><path d="M20 11a8.1 8.1 0 0 0 -15.5 -2m-.5 -4v4h4" /> <path d="M4 13a8.1 8.1 0 0 0 15.5 2m.5 4v-4h-4" /></symbol><symbol id="ti-settings" viewBox="0 0 24 24"><path d="M10.325 4.317c.426 -1.756 2.924 -1.756 3.35 0a1.724 1.724 0 0 0 2.573 1.066c1.543 -.94 3.31 .826 2.37 2.37a1.724 1.724 0 0 0 1.065 2.572c1.756 .426 1.756 2.924 0 3.35a1.724 1.724 0 0 0 -1.066 2.573c.94 1.543 -.826 3.31 -2.37 2.37a1.724 1.724 0 0 0 -2.572 1.065c-.426 1.756 -2.924 1.756 -3.35 0a1.724 1.724 0 0 0 -2.573 -1.066c-1.543 .94 -3.31 -.826 -2.37 -2.37a1.724 1.724 0 0 0 -1.065 -2.572c-1.756 -.426 -1.756 -2.924 0 -3.35a1.724 1.724 0 0 0 1.066 -2.573c-.94 -1.543 .826 -3.31 2.37 -2.37c1 .608 2.296 .07 2.572 -1.065z" /> <path d="M9 12a3 3 0 1 0 6 0a3 3 0 0 0 -6 0" /></symbol><symbol id="ti-stack-2" viewBox="0 0 24 24"><path d="M12 4l-8 4l8 4l8 -4l-8 -4" /> <path d="M4 12l8 4l8 -4" /> <path d="M4 16l8 4l8 -4" /></symbol><symbol id="ti-target" viewBox="0 0 24 24"><path d="M12 12m-1 0a1 1 0 1 0 2 0a1 1 0 1 0 -2 0" /> <path d="M12 12m-5 0a5 5 0 1 0 10 0a5 5 0 1 0 -10 0" /> <path d="M12 12m-9 0a9 9 0 1 0 18 0a9 9 0 1 0 -18 0" /></symbol><symbol id="ti-tool" viewBox="0 0 24 24"><path d="M7 10h3v-3l-3.5 -3.5a6 6 0 0 1 8 8l6 6a2 2 0 0 1 -3 3l-6 -6a6 6 0 0 1 -8 -8l3.5 3.5" /></symbol><symbol id="ti-trash" viewBox="0 0 24 24"><path d="M4 7l16 0" /> <path d="M10 11l0 6" /> <path d="M14 11l0 6" /> <path d="M5 7l1 12a2 2 0 0 0 2 2h8a2 2 0 0 0 2 -2l1 -12" /> <path d="M9 7v-3a1 1 0 0 1 1 -1h4a1 1 0 0 1 1 1v3" /></symbol><symbol id="ti-upload" viewBox="0 0 24 24"><path d="M4 17v2a2 2 0 0 0 2 2h12a2 2 0 0 0 2 -2v-2" /> <path d="M7 9l5 -5l5 5" /> <path d="M12 4l0 12" /></symbol><symbol id="ti-x" viewBox="0 0 24 24"><path d="M18 6l-12 12" /> <path d="M6 6l12 12" /></symbol></svg>

<!-- 密码保护遮罩 -->
<div id="auth-overlay" style="position:fixed;inset:0;background:linear-gradient(135deg,#1a3a5c,#2563eb);display:flex;align-items:center;justify-content:center;z-index:99999;">
  <form onsubmit="checkAuth();return false" style="background:white;border-radius:16px;padding:48px 40px;width:340px;text-align:center;box-shadow:0 20px 60px rgba(0,0,0,0.3);">
    <div class="iteaq-logo" style="width:186px;height:92px;margin:0 auto 16px" aria-label="iTeaQ 艾特网能"></div>
    <h2 style="font-size:20px;font-weight:700;color:#16324f;margin-bottom:6px;">UPS与配电选型助手</h2>
    <p style="font-size:12px;color:#93a1b0;margin-bottom:4px;letter-spacing:.5px;">智能选型 · 电池配置 · 独立工程工具</p>
    <p style="font-size:13px;color:#888;margin-bottom:28px;">请输入访问密码</p>
    <input id="auth-input" type="password" placeholder="请输入密码"
      style="width:100%;border:2px solid #e0e0e0;border-radius:10px;padding:12px 16px;font-size:16px;text-align:center;letter-spacing:4px;outline:none;transition:border-color 0.2s;"
      onfocus="this.style.borderColor='#2563eb'" onblur="this.style.borderColor='#e0e0e0'">
    <div id="auth-error" style="color:#e74c3c;font-size:13px;margin-top:10px;min-height:18px;"></div>
    <button type="submit"
      style="width:100%;background:linear-gradient(135deg,#1a3a5c,#2563eb);color:white;border:none;border-radius:10px;padding:13px;font-size:15px;font-weight:600;cursor:pointer;margin-top:8px;transition:opacity 0.2s;"
      onmouseover="this.style.opacity='0.85'" onmouseout="this.style.opacity='1'">进 入</button>
  </form>
</div>
<script>
(function(){
  if(sessionStorage.getItem('ups_auth')==='ok'){
    document.getElementById('auth-overlay').style.display='none';
  }
})();
function checkAuth(){
  var v=document.getElementById('auth-input').value;
  if(v === CLIENT_SIDE_ACCESS_CODE){
    sessionStorage.setItem('ups_auth','ok');
    document.getElementById('auth-overlay').style.display='none';
  } else {
    var el=document.getElementById('auth-error');
    el.textContent='密码错误，请重试';
    document.getElementById('auth-input').value='';
    document.getElementById('auth-input').focus();
    document.getElementById('auth-input').style.borderColor='#e74c3c';
    setTimeout(function(){el.textContent='';document.getElementById('auth-input').style.borderColor='#e0e0e0';},2000);
  }
}
</script>

<div class="appbar">
  <div class="appbar-inner">
    <div class="appbar-brand">
      <div class="appbar-logo"><span class="iteaq-logo" aria-label="iTeaQ 艾特网能"></span></div>
      <div>
        <div class="appbar-name">UPS与配电选型助手</div>
        <div class="appbar-sub" id="data-source-label">内置数据 V8.0 | 太行UR / 昆仑UE / 祁连UM / 泰山UT | 共105款产品</div>
      </div>
    </div>
    <div class="appbar-actions">
      <label class="appbar-btn" title="导入Excel后将替换内置数据">
        <svg class="ti ti-upload" aria-hidden="true"><use href="#ti-upload"/></svg> 导入 Excel
        <input type="file" id="excel-upload" accept=".xlsx,.xls" style="display:none" onchange="importExcel(this)">
      </label>
      <button class="appbar-btn" onclick="openSettings()"><svg class="ti ti-settings" aria-hidden="true"><use href="#ti-settings"/></svg> 设置</button>
      <button class="appbar-btn primary" onclick="openHistoryModal()"><svg class="ti ti-history" aria-hidden="true"><use href="#ti-history"/></svg> 历史</button>
      <button id="restore-btn" class="appbar-btn warn" onclick="restoreBuiltinData()" style="display:none"><svg class="ti ti-refresh" aria-hidden="true"><use href="#ti-refresh"/></svg> 恢复内置数据</button>
    </div>
  </div>
</div>
<nav class="nav">
  <div class="nav-inner">
    <button class="nav-tab nav-tab-active" id="tab-home" onclick="showMainTab('home')"><svg class="ti ti-target ic" aria-hidden="true"><use href="#ti-target"/></svg>智能选型</button>
    <button class="nav-tab" id="tab-battery" onclick="showMainTab('battery')"><svg class="ti ti-battery-3 ic" aria-hidden="true"><use href="#ti-battery-3"/></svg>UPS 与电池配置</button>
    <button class="nav-tab" id="tab-runtime" onclick="showMainTab('runtime')"><svg class="ti ti-clock-hour-4 ic" aria-hidden="true"><use href="#ti-clock-hour-4"/></svg>后备时间反算</button>
    <button class="nav-tab" id="tab-lead" onclick="showMainTab('lead')"><svg class="ti ti-calculator ic" aria-hidden="true"><use href="#ti-calculator"/></svg>电池计算(方法一/锂电)</button>
    <button class="nav-tab" id="tab-db" onclick="showMainTab('db')"><svg class="ti ti-database ic" aria-hidden="true"><use href="#ti-database"/></svg>产品数据库</button>
  </div>
</nav>

<div class="container">

  <!-- 产品数据库查看面板 -->
  <div id="data-table-panel" style="display:none" class="card">
    <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px">
      <h2 data-icon="📊" style="margin:0">产品数据库</h2>
      <div class="db-toolbar">
        <span id="db-stats" style="font-size:12px;color:#888"></span>
        <button id="db-favorites-filter" class="db-favorites-filter" type="button" aria-pressed="false" onclick="toggleDatabaseFavoritesFilter()" title="只显示已收藏的型号">
          <span class="db-favorite-symbol" aria-hidden="true">☆</span>
          <span id="db-favorites-filter-label">只看收藏 · 0</span>
        </button>
        <input id="db-search" type="text" placeholder="搜索型号/描述/系列..."
          oninput="filterDataTable()"
          style="border:1.5px solid #e0e0e0;border-radius:8px;padding:7px 12px;font-size:13px;width:220px">
      </div>
    </div>
    <div id="db-split-layout" class="db-split-layout">
      <!-- 上栏：产品信息 -->
      <section id="db-pane-top" class="db-pane db-pane-top" aria-labelledby="db-pane-title-top">
        <div id="db-pane-title-top" class="db-pane-title db-pane-title-top"><span>📋 产品信息</span><span class="db-pane-hint"><svg class="ti ti-pointer" aria-hidden="true"><use href="#ti-pointer"/></svg>单击行看详情 · 拖动列宽 · Shift+拖动横移</span></div>
        <div id="db-scroll-top" class="db-table-scroll" aria-label="产品信息表，可选择文字；按住 Shift 拖动可横向查看">
          <table id="db-table-top" style="width:100%;border-collapse:collapse;font-size:12px;white-space:nowrap">
            <thead id="db-thead-top"></thead>
            <tbody id="db-tbody-top"></tbody>
          </table>
        </div>
      </section>
      <div id="db-splitter" class="db-splitter" role="separator" tabindex="0" aria-orientation="horizontal" aria-label="调整产品信息与技术规格表格高度" aria-controls="db-pane-top db-pane-bottom" aria-valuemin="20" aria-valuemax="80" aria-valuenow="50" title="上下拖动调整表格高度，双击恢复均分">
        <span class="db-splitter-label"><svg class="ti ti-grip-horizontal" aria-hidden="true"><use href="#ti-grip-horizontal"/></svg>上下拖动调整</span>
      </div>
      <!-- 下栏：泰尔技术规格 -->
      <section id="db-pane-bottom" class="db-pane db-pane-bottom" aria-labelledby="db-pane-title-bottom">
        <div id="db-pane-title-bottom" class="db-pane-title db-pane-title-bottom"><span>🔧 技术规格（泰尔参数）</span><span class="db-pane-hint"><svg class="ti ti-pointer" aria-hidden="true"><use href="#ti-pointer"/></svg>单击行看详情 · 拖动列宽 · Shift+拖动横移</span></div>
        <div id="db-scroll-bottom" class="db-table-scroll" aria-label="技术规格表，可选择文字；按住 Shift 拖动可横向查看">
          <table id="db-table-bot" style="width:100%;border-collapse:collapse;font-size:12px;white-space:nowrap">
            <thead id="db-thead-bot"></thead>
            <tbody id="db-tbody-bot"></tbody>
          </table>
        </div>
      </section>
    </div>
  </div>

  <div id="db-detail-modal" aria-hidden="true">
    <article class="db-detail-dialog" role="dialog" aria-modal="false" aria-labelledby="db-detail-title" aria-describedby="db-detail-description">
      <header id="db-detail-drag-handle" class="db-detail-header" title="按住标题栏可拖动窗口">
        <div class="db-detail-heading">
          <div class="db-detail-eyebrow"><svg class="ti ti-chart-dots-3" aria-hidden="true"><use href="#ti-chart-dots-3"/></svg> UPS 型号数据全景 <span class="db-detail-drag-hint">↔ 拖动标题栏 · ↘ 右下角调整大小 · ↗ 独立窗口可跨屏</span></div>
          <div class="db-detail-title-line">
            <span id="db-detail-series" class="db-detail-series"></span>
            <h2 id="db-detail-title"></h2>
          </div>
          <p id="db-detail-description" class="db-detail-description"></p>
        </div>
        <div class="db-detail-actions">
          <button id="db-detail-popout" class="db-detail-popout" type="button" title="打开浏览器独立窗口，可从上下左右边缘调整大小并拖到另一台显示器" onclick="openDatabaseProductPopout()"><svg class="ti ti-external-link" aria-hidden="true"><use href="#ti-external-link"/></svg><span>独立窗口</span></button>
          <button id="db-detail-favorite" class="db-detail-favorite" type="button" aria-pressed="false" onclick="toggleCurrentDatabaseFavorite()"><span aria-hidden="true">☆</span><span>收藏型号</span></button>
          <button id="db-detail-close" class="db-detail-close" type="button" aria-label="关闭型号详情" title="关闭" onclick="closeDatabaseProductDetail()"><svg class="ti ti-x" aria-hidden="true"><use href="#ti-x"/></svg></button>
        </div>
      </header>
      <div class="db-detail-body">
        <div id="db-detail-summary" class="db-detail-summary" aria-label="关键指标"></div>
        <section class="db-detail-section" aria-labelledby="db-detail-product-heading">
          <div id="db-detail-product-heading" class="db-detail-section-head db-detail-section-head-blue">
            <span><svg class="ti ti-clipboard-data" aria-hidden="true"><use href="#ti-clipboard-data"/></svg>产品信息</span>
            <span id="db-detail-product-count" class="db-detail-count"></span>
          </div>
          <div id="db-detail-product-grid" class="db-detail-grid"></div>
        </section>
        <section class="db-detail-section" aria-labelledby="db-detail-tech-heading">
          <div id="db-detail-tech-heading" class="db-detail-section-head db-detail-section-head-green">
            <span><svg class="ti ti-tool" aria-hidden="true"><use href="#ti-tool"/></svg>技术规格（泰尔参数）</span>
            <span id="db-detail-tech-count" class="db-detail-count"></span>
          </div>
          <div id="db-detail-tech-grid" class="db-detail-grid"></div>
        </section>
      </div>
    </article>
  </div>

  <!-- 数据中心方案校核面板 -->
  <div id="dc-check-panel" style="display:none" class="card">
    <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:16px">
      <h2 data-icon="🏢" style="margin:0">数据中心方案校核</h2>
      <button onclick="importDcFromCurrentSelection()" style="background:#fff;border:1px solid #2563eb;color:#2563eb;border-radius:6px;padding:6px 12px;font-size:13px;cursor:pointer">导入现有UPS参数</button>
    </div>

    <div style="background:#f8fbff;border:1.5px solid #d0e8ff;border-radius:10px;padding:16px;margin-bottom:16px">
      <div style="font-weight:600;margin-bottom:12px;color:#2563eb">① 场景参数</div>
      <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px">
        <div class="field">
          <label>IT负载功率 (kW)</label>
          <input type="number" id="dc-it-load" placeholder="必填">
        </div>
        <div class="field">
          <label>未来扩容余量 (%)</label>
          <input type="number" id="dc-growth" value="20" min="0" max="200">
        </div>
        <div class="field">
          <label>目标运行负载率 (%)</label>
          <input type="number" id="dc-target-load" value="70" min="10" max="95">
        </div>
        <div class="field">
          <label>冗余架构</label>
          <select id="dc-architecture" onchange="updateDcArchitectureFields()">
            <option value="N">N（无冗余）</option>
            <option value="N+1" selected>N+1</option>
            <option value="2N">2N（双母线）</option>
            <option value="DR">分布式冗余</option>
          </select>
        </div>
        <div class="field">
          <label>供电路径</label>
          <select id="dc-power-paths">
            <option value="single">单路负载</option>
            <option value="dual" selected>双路负载</option>
          </select>
        </div>
        <div class="field">
          <label>可靠性等级</label>
          <select id="dc-tier">
            <option value="">未明确</option>
            <option value="Tier I/II">Tier I/II</option>
            <option value="Tier III">Tier III</option>
            <option value="Tier IV">Tier IV</option>
          </select>
        </div>
        <div class="field">
          <label>后备时间 (分钟)</label>
          <input type="number" id="dc-backup-min" value="15" min="0">
        </div>
        <div class="field">
          <label>柴油发电机</label>
          <select id="dc-generator">
            <option value="">未明确</option>
            <option value="yes" selected>有柴发</option>
            <option value="no">无柴发</option>
          </select>
        </div>
        <div class="field">
          <label>输入/输出制式</label>
          <select id="dc-voltage-system">
            <option value="">未明确</option>
            <option value="380V 3P4W" selected>380V 三相四线</option>
            <option value="400V 3P4W">400V 三相四线</option>
            <option value="415V 3P4W">415V 三相四线</option>
            <option value="220V 1P">220V 单相</option>
          </select>
        </div>
      </div>
    </div>

    <div style="background:#fff8e1;border:1.5px solid #ffcc80;border-radius:10px;padding:16px;margin-bottom:16px">
      <div style="font-weight:600;margin-bottom:12px;color:#e65100">② UPS配置参数</div>
      <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px">
        <div class="field">
          <label>当前UPS型号</label>
          <input type="text" id="dc-ups-model" placeholder="可选">
        </div>
        <div class="field">
          <label>单台UPS容量 (kVA)</label>
          <input type="number" id="dc-ups-kva" placeholder="必填">
        </div>
        <div class="field">
          <label>输出功率因数</label>
          <input type="number" id="dc-ups-pf" value="1" step="0.01" min="0.1" max="1">
        </div>
        <div class="field" id="dc-ups-qty-field">
          <label id="dc-ups-qty-label">并机UPS数量 (N)</label>
          <input type="number" id="dc-ups-qty" value="2" min="1" oninput="updateDcArchitectureFields()">
          <div id="dc-ups-qty-hint" style="font-size:11px;color:#888;margin-top:4px">N+1总数 = 并机UPS数量N + 1台冗余</div>
        </div>
        <div class="field" id="dc-ups-a-field" style="display:none">
          <label>A路UPS台数</label>
          <input type="number" id="dc-ups-a-qty" value="1" min="1" oninput="updateDcArchitectureFields()">
        </div>
        <div class="field" id="dc-ups-b-field" style="display:none">
          <label>B路UPS台数</label>
          <input type="number" id="dc-ups-b-qty" value="1" min="1" oninput="updateDcArchitectureFields()">
        </div>
        <div class="field">
          <label>UPS总台数（自动）</label>
          <input type="number" id="dc-ups-total" value="2" readonly style="background:#f5f5f5;color:#666">
        </div>
        <div class="field">
          <label>单模块容量 (kW，可选)</label>
          <input type="number" id="dc-module-kw" placeholder="模块化UPS填写">
        </div>
        <div class="field">
          <label>每台模块数（可选）</label>
          <input type="number" id="dc-module-qty" placeholder="模块化UPS填写" min="1">
        </div>
      </div>
      <div style="margin-top:12px;display:flex;gap:10px;align-items:center">
        <button class="save-btn" onclick="calcDataCenterCheck()" style="padding:10px 24px;background:#1a5c3a">开始校核</button>
        <button onclick="resetDataCenterCheck()" style="background:#95a5a6;color:white;border:none;border-radius:8px;padding:10px 18px;font-size:14px;cursor:pointer">清空结果</button>
      </div>
    </div>

    <div id="dc-check-result" style="display:none">
      <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px;margin-bottom:16px">
        <div style="background:#eef4fb;border-left:4px solid #2563eb;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">规划IT负载</div>
          <div style="font-size:22px;font-weight:700;color:#1a3a5c"><span id="dc-result-design-load">-</span> kW</div>
        </div>
        <div style="background:#edfbf3;border-left:4px solid #27ae60;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">装机容量</div>
          <div style="font-size:22px;font-weight:700;color:#1a5c2a"><span id="dc-result-installed">-</span> kW</div>
        </div>
        <div style="background:#fff8e1;border-left:4px solid #f39c12;border-radius:8px;padding:14px">
          <div id="dc-result-usable-label" style="font-size:12px;color:#666">可用容量</div>
          <div style="font-size:22px;font-weight:700;color:#b26a00"><span id="dc-result-usable">-</span> kW</div>
        </div>
        <div style="background:#f8f9fa;border-left:4px solid #6c757d;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">运行负载率</div>
          <div style="font-size:22px;font-weight:700;color:#333"><span id="dc-result-load-rate">-</span>%</div>
        </div>
      </div>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px">
        <div style="border:1px solid #d0e8ff;border-radius:10px;padding:16px;background:#f8fbff">
          <div style="font-weight:600;color:#2563eb;margin-bottom:10px">③ 容量与冗余校核</div>
          <div id="dc-capacity-check" style="font-size:13px;line-height:1.8;color:#444"></div>
        </div>
        <div style="border:1px solid #ffe0b2;border-radius:10px;padding:16px;background:#fffaf0">
          <div style="font-weight:600;color:#e65100;margin-bottom:10px">④ 缺失参数与风险提示</div>
          <div id="dc-risk-check" style="font-size:13px;line-height:1.8;color:#444"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- 电池后备时间反算面板 -->
  <div id="runtime-calc-panel" style="display:none" class="card">
    <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:16px">
      <h2 data-icon="⏱️" style="margin:0">电池后备时间反算</h2>
      <button onclick="importRuntimeFromUnifiedConfig()" style="background:#fff;border:1px solid #2563eb;color:#2563eb;border-radius:6px;padding:6px 12px;font-size:13px;cursor:pointer">导入UPS与电池参数</button>
    </div>

    <div style="background:#f8fbff;border:1.5px solid #d0e8ff;border-radius:10px;padding:16px;margin-bottom:16px">
      <div style="font-weight:600;margin-bottom:12px;color:#2563eb">① UPS/负载参数</div>
      <div style="display:grid;grid-template-columns:repeat(5,1fr);gap:12px">
        <div class="field">
          <label>总负载功率 (kW，可选)</label>
          <input type="number" id="runtime-load-kw" placeholder="不填则按UPS容量">
        </div>
        <div class="field">
          <label>单台UPS容量 (kVA)</label>
          <input type="number" id="runtime-ups-kva" value="200" min="0">
        </div>
        <div class="field">
          <label>功率因数</label>
          <input type="number" id="runtime-pf" value="0.9" step="0.01" min="0.1" max="1">
        </div>
        <div class="field">
          <label>UPS台数</label>
          <input type="number" id="runtime-ups-num" value="1" min="1">
        </div>
        <div class="field">
          <label>后备时间 (分钟)</label>
          <input type="number" id="runtime-target-min" value="15" min="0">
        </div>
      </div>
    </div>

    <div style="background:#fff8e1;border:1.5px solid #ffcc80;border-radius:10px;padding:16px;margin-bottom:16px">
      <div style="font-weight:600;margin-bottom:12px;color:#e65100">② 电池配置</div>
      <div style="display:grid;grid-template-columns:repeat(5,1fr);gap:12px">
        <div class="field">
          <label>电池类型</label>
          <select id="runtime-batt-type" onchange="refreshRuntimeBatteryOptions()">
            <option value="normal">SP12V</option>
            <option value="highpower">SPG12V高功率</option>
            <option value="jyc">JYC-HR12V高功率</option>
            <option value="2v">GFMD-2V</option>
            <option value="jyc2v">JYC-GFM-2V</option>
            <option value="jyc2vhr">JYC-HR-2V高倍率</option>
            <option value="dianneng">电能GBT12-20小时率</option>
            <option value="dianneng10h">电能GBT12-10小时率</option>
            <option value="custom">自定义/客户指定</option>
          </select>
        </div>
        <div class="field" id="runtime-batt-model-field">
          <label>电池型号</label>
          <select id="runtime-batt-model" onchange="refreshRuntimeVoltageOptions()"></select>
        </div>
        <div class="field" id="runtime-custom-model-field" style="display:none">
          <label>客户指定型号</label>
          <input type="text" id="runtime-custom-model" placeholder="手动输入型号">
        </div>
        <div class="field">
          <label>每组电池节数</label>
          <input type="number" id="runtime-cells" value="32" min="1">
        </div>
        <div class="field">
          <label>每台UPS电池组数</label>
          <input type="number" id="runtime-groups" value="2" min="1">
        </div>
        <div class="field">
          <label>截止电压 (V)</label>
          <select id="runtime-end-v"></select>
        </div>
        <div class="field">
          <label>逆变效率</label>
          <input type="number" id="runtime-eff" value="0.95" step="0.01" min="0.1" max="1">
        </div>
      </div>
      <div style="margin-top:12px;display:flex;gap:10px;align-items:center">
        <button class="save-btn" onclick="calcBatteryRuntime()" style="padding:10px 24px;background:#1a5c3a">开始反算</button>
        <button onclick="resetRuntimeCalc()" style="background:#95a5a6;color:white;border:none;border-radius:8px;padding:10px 18px;font-size:14px;cursor:pointer">清空结果</button>
      </div>
    </div>

    <div id="runtime-result" style="display:none">
      <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px;margin-bottom:16px">
        <div style="background:#eef4fb;border-left:4px solid #2563eb;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">单体所需功率</div>
          <div style="font-size:22px;font-weight:700;color:#1a3a5c"><span id="runtime-result-cell-power">-</span> W</div>
        </div>
        <div style="background:#edfbf3;border-left:4px solid #27ae60;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">预计后备时间</div>
          <div style="font-size:22px;font-weight:700;color:#1a5c2a"><span id="runtime-result-min">-</span> 分钟</div>
        </div>
        <div style="background:#fff8e1;border-left:4px solid #f39c12;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">目标满足情况</div>
          <div style="font-size:20px;font-weight:700;color:#b26a00"><span id="runtime-result-status">-</span></div>
        </div>
        <div style="background:#f8f9fa;border-left:4px solid #6c757d;border-radius:8px;padding:14px">
          <div style="font-size:12px;color:#666">电池总数量</div>
          <div style="font-size:22px;font-weight:700;color:#333"><span id="runtime-result-cells">-</span> 只</div>
        </div>
      </div>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px">
        <div style="border:1px solid #d0e8ff;border-radius:10px;padding:16px;background:#f8fbff">
          <div style="font-weight:600;color:#2563eb;margin-bottom:10px">③ 反算过程</div>
          <div id="runtime-calc-detail" style="font-size:13px;line-height:1.8;color:#444"></div>
        </div>
        <div style="border:1px solid #ffe0b2;border-radius:10px;padding:16px;background:#fffaf0">
          <div style="font-weight:600;color:#e65100;margin-bottom:10px">④ 风险提示</div>
          <div id="runtime-risk-detail" style="font-size:13px;line-height:1.8;color:#444"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- 电池计算面板（方法一/锂电池） -->
  <div id="battery-calc-v1-panel" style="display:none" class="card">
    <h2 data-icon="🔋" style="margin:0 0 16px 0">电池计算（方法一 / 锂电池）</h2>

    <!-- Tab切换 -->
    <div style="display:flex;gap:8px;margin-bottom:16px">
      <button id="batt-v1-tab-lead" onclick="switchBattV1Tab('lead')" style="flex:1;padding:10px;border:2px solid #2563eb;background:#2563eb;color:white;border-radius:8px;cursor:pointer;font-weight:500">铅酸电池(方法一)</button>
      <button id="batt-v1-tab-lithium" onclick="switchBattV1Tab('lithium')" style="flex:1;padding:10px;border:2px solid #ddd;background:white;color:#666;border-radius:8px;cursor:pointer">锂电池</button>
    </div>

    <!-- 铅酸电池方法一面板 -->
    <div id="batt-lead-panel">
      <div style="background:#f8fbff;border:1.5px solid #d0e8ff;border-radius:10px;padding:16px">
        <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px">
          <div class="field">
            <label>负载功率 (kW)</label>
            <input type="number" id="lead-load-kw" placeholder="选填">
          </div>
          <div class="field">
            <label>UPS容量 (kVA)</label>
            <input type="number" id="lead-ups-cap" placeholder="必填">
          </div>
          <div class="field">
            <label>功率因数</label>
            <input type="number" id="lead-pf" value="0.9" step="0.01">
          </div>
          <div class="field">
            <label>电池节数</label>
            <input type="number" id="lead-batt-num" value="32">
          </div>
          <div class="field">
            <label>单格电池数</label>
            <input type="number" id="lead-cell-num" value="6">
          </div>
          <div class="field">
            <label>截止电压 (V)</label>
            <input type="number" id="lead-end-v" value="1.75" step="0.01">
          </div>
          <div class="field">
            <label>逆变效率</label>
            <input type="number" id="lead-eff" value="0.95" step="0.01">
          </div>
          <div class="field">
            <label>电池恒功率(W)</label>
            <input type="number" id="lead-batt-power" value="546">
          </div>
        </div>
        <button class="save-btn" onclick="calcLeadBattery()" style="margin-top:12px;padding:10px 24px">计算铅酸电池</button>
      </div>

      <!-- 计算结果 -->
      <div id="lead-result" style="display:none;margin-top:16px">
        <div style="background:#e8f5e9;border:1px solid #a5d6a7;border-radius:10px;padding:16px">
          <div style="font-weight:600;margin-bottom:12px;color:#2e7d32">📊 计算结果</div>
          <div style="display:grid;grid-template-columns:repeat(3,1fr);gap:16px">
            <div style="text-align:center;padding:12px;background:white;border-radius:8px">
              <div style="font-size:12px;color:#888">负载功率</div>
              <div style="font-size:24px;font-weight:600;color:#1565c0"><span id="lead-load-w">-</span> kW</div>
            </div>
            <div style="text-align:center;padding:12px;background:white;border-radius:8px">
              <div style="font-size:12px;color:#888">单格功率</div>
              <div style="font-size:24px;font-weight:600;color:#1565c0"><span id="lead-cell-w">-</span> W</div>
            </div>
            <div style="text-align:center;padding:12px;background:white;border-radius:8px">
              <div style="font-size:12px;color:#888">电池组数</div>
              <div style="font-size:24px;font-weight:600;color:#2e7d32"><span id="lead-groups">-</span> 组</div>
            </div>
          </div>
          <div id="lead-calc-notes" style="margin-top:12px"></div>
          <div id="lead-batt-recommend" style="margin-top:12px"></div>
        </div>
      </div>
    </div>

    <!-- 锂电池面板 -->
    <div id="batt-lithium-panel" style="display:none">
      <div class="lithium-a00-intro">
        <strong>锂电池容量估算</strong>
        <span>根据负载功率、后备时间、电池组数与效率估算单组容量；自动计算项可在下方核对。</span>
      </div>
      <div class="lithium-a00-input-card">
        <div class="lithium-a00-input-grid">
          <div class="field">
            <label for="li-load-kw">负载功率（kW，选填）</label>
            <input type="number" id="li-load-kw" value="500" min="0" step="0.1" placeholder="留空时按UPS容量×功率因数">
            <small>填写后优先采用；留空才按 UPS 容量计算</small>
          </div>
          <div class="field">
            <label for="li-ups-kva">UPS 额定容量（kVA）</label>
            <input type="number" id="li-ups-kva" value="600" min="0.1" step="0.1" oninput="syncLithiumBatteryPreview()">
            <small>同时决定逆变器效率：≤100kVA 取 0.93，&gt;100kVA 取 0.95</small>
          </div>
          <div class="field">
            <label for="li-nominal-voltage">电池组标称电压（V）</label>
            <input type="number" id="li-nominal-voltage" value="512" min="0.1" step="0.1" oninput="syncLithiumBatteryPreview()">
            <small>电芯串联数 = 标称电压 ÷ 3.2V</small>
          </div>
          <div class="field">
            <label for="li-group-num">并联电池组数</label>
            <select id="li-group-num">
              <option value="">请选择</option>
              <option value="1">1 组</option>
              <option value="2" selected>2 组</option>
              <option value="3">3 组</option>
              <option value="4">4 组</option>
            </select>
          </div>
          <div class="field">
            <label for="li-pf">UPS 输出功率因数（0.8～1）</label>
            <input type="number" id="li-pf" value="0.8" min="0.8" max="1" step="0.01">
          </div>
          <div class="field">
            <label for="li-time">目标后备时间（h）</label>
            <input type="number" id="li-time" value="0.25" min="0.01" step="0.01" oninput="syncLithiumBatteryPreview()">
            <small>电芯放电倍率 = 1 ÷ 放电时间</small>
          </div>
          <div class="field">
            <label for="li-batt-eff">电池输出效率（0.9～1）</label>
            <input type="number" id="li-batt-eff" value="0.95" min="0.9" max="1" step="0.01">
          </div>
          <div class="field">
            <label for="li-eff">逆变器效率（自动）</label>
            <input type="number" id="li-eff" value="0.95" step="0.01" readonly aria-readonly="true">
            <small>UPS 容量 ≤100kVA 取 0.93，&gt;100kVA 取 0.95</small>
          </div>
        </div>
        <div class="lithium-a00-derived" aria-label="自动计算参数">
          <div><span>3.2V 电芯串联数</span><strong id="li-preview-cell-num">160</strong></div>
          <div><span>逆变器效率</span><strong id="li-preview-eff">0.95</strong></div>
          <div><span>电芯放电倍率</span><strong id="li-preview-rate">4.00 C</strong></div>
          <div><span>电芯平台电压</span><strong id="li-preview-platform">3.05 V</strong></div>
        </div>
        <button class="save-btn lithium-a00-calc-button" onclick="calcLithiumBattery()">计算所需电池容量</button>
      </div>

      <details class="lithium-a00-method">
        <summary>计算方法与适用边界</summary>
        <div class="lithium-a00-method-body">
          <p><strong>功率取值：</strong>优先采用填写的负载功率；未填写时按 UPS 额定容量 × 输出功率因数估算。</p>
          <p><strong>自动参数：</strong>电芯串联数 = 电池组标称电压 ÷ 3.2V；放电倍率 = 1 ÷ 后备时间；逆变器效率按 UPS 容量自动取值。</p>
          <p><strong>平台电压：</strong>≤1C 取 3.15V；&gt;1C 且 ≤3C 取 3.12V；≥4C 且 ≤6C 取 3.05V；&gt;6C 取 3.02V。</p>
          <p><strong>单组容量：</strong>负载功率(kW) × 1000 × 后备时间(h) ÷（逆变器效率 × 电芯串联数 × 并联电池组数 × 电池输出效率 × 电芯平台电压）。整数值仅用于显示；实际选型应不低于未取整计算值，并核对产品放电能力。</p>
          <div class="lithium-a00-warning">3C～4C 区间缺少平台电压取值依据；计算遇到该区间会提示确认，不自动补值。实际选型还须核对电芯规格、放电曲线和温度条件。</div>
        </div>
      </details>

      <!-- 计算结果 -->
      <div id="li-result" style="display:none;margin-top:16px">
        <div class="lithium-a00-result-card">
          <div class="lithium-a00-result-title">容量计算结果</div>
          <div class="lithium-a00-result-grid">
            <div class="lithium-a00-result-primary">
              <span>单组计算容量（整数显示）</span>
              <strong><span id="li-capacity">-</span> Ah</strong>
              <small>未取整计算值：<span id="li-capacity-precise">-</span> Ah</small>
            </div>
            <div>
              <span>计算采用功率</span>
              <strong><span id="li-design-power">-</span> kW</strong>
              <small id="li-power-source">-</small>
            </div>
            <div>
              <span>3.2V 电芯串联数</span>
              <strong><span id="li-cell-series">-</span></strong>
              <small><span id="li-nominal-volts">-</span> V ÷ 3.2V</small>
            </div>
            <div>
              <span>放电倍率 / 平台电压</span>
              <strong><span id="li-rate">-</span></strong>
              <small id="li-platform-rule">-</small>
            </div>
          </div>
          <div id="li-calc-notes" style="margin-top:12px"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- 电池配置计算面板 -->
  <div id="battery-calc-panel" style="display:none" class="card">
    <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:16px">
      <h2 data-icon="🔋" style="margin:0">UPS与电池配置计算</h2>
      <button onclick="openBatteryDataTable()" style="background:#fff;border:1px solid #2563eb;color:#2563eb;border-radius:6px;padding:6px 12px;font-size:13px;cursor:pointer">📊 电池恒功率数据表</button>
    </div>

    <section class="multi-ups-manager" aria-labelledby="multi-ups-manager-title">
      <div class="multi-ups-manager-head">
        <div>
          <div id="multi-ups-manager-title" class="multi-ups-manager-title"><svg class="ti ti-stack-2" aria-hidden="true"><use href="#ti-stack-2"/></svg>多套 UPS 项目配置</div>
          <div class="multi-ups-manager-sub">每套 UPS 独立计算；保存后自动汇总相同物料数量，也可随时载入修改。</div>
        </div>
        <div class="multi-ups-manager-actions">
          <span id="multi-ups-count" class="multi-ups-count">0 套已保存</span>
          <button type="button" class="save-btn" onclick="startNewUpsConfiguration()" title="清空当前草稿并定位到下方表单" style="padding:8px 13px"><svg class="ti ti-plus" aria-hidden="true"><use href="#ti-plus"/></svg> 开始新配置</button>
        </div>
      </div>
      <div id="multi-ups-list" class="multi-ups-list">
        <div class="multi-ups-empty">当前还没有保存配置。填写下方参数并计算后，点击“加入项目并新增下一套”。</div>
      </div>
    </section>

    <!-- 统一参数输入区 -->
    <div id="unified-config-input-panel" style="background:#f8fbff;border:1.5px solid #d0e8ff;border-radius:10px;padding:16px;margin-bottom:16px">
      <div style="font-weight:600;margin-bottom:12px;color:#2563eb">📥 参数输入</div>
      <!-- UPS型号选择（支持标准/非标切换） -->
      <div style="margin-bottom:12px;padding:10px;background:#fff8e1;border:1px solid #ffcc80;border-radius:8px">
        <!-- 标准/非标切换 -->
        <div style="display:flex;align-items:center;gap:20px;margin-bottom:10px">
          <label style="font-size:13px;font-weight:500;color:#333">
            <input type="radio" name="ups-type" value="standard" checked onchange="toggleUpsType('standard')" style="margin-right:4px"> 标准型号
          </label>
          <label style="font-size:13px;font-weight:500;color:#333">
            <input type="radio" name="ups-type" value="custom" onchange="toggleUpsType('custom')" style="margin-right:4px"> 非标型号
          </label>
        </div>
        <!-- 标准模式：从数据表选择 -->
        <div id="ups-standard-area" style="display:flex;align-items:center;gap:12px">
          <label style="font-size:13px;font-weight:500;color:#e65100;white-space:nowrap">⚡ UPS型号（选填）：</label>
          <div id="ups-model-search" class="ups-model-search">
            <input type="text" id="unified-ups-model" class="ups-model-search-input" placeholder="选填；输入型号关键字，如 600、UR、昆仑" autocomplete="off" spellcheck="false" role="combobox" aria-autocomplete="list" aria-expanded="false" aria-controls="ups-model-search-results" onfocus="openUpsModelSearchResults()" oninput="handleUpsModelSearchInput()" onkeydown="handleUpsModelSearchKeydown(event)">
            <button type="button" class="ups-model-search-toggle" onclick="toggleUpsModelSearchResults()" aria-label="展开全部 UPS 型号" title="展开全部 UPS 型号"><svg class="ti ti-chevron-down" aria-hidden="true"><use href="#ti-chevron-down"/></svg></button>
            <div id="ups-model-search-results" class="ups-model-search-results" role="listbox" hidden></div>
          </div>
          <button onclick="fillUpsFromSelection()" style="background:#2563eb;color:white;border:none;border-radius:6px;padding:8px 14px;font-size:13px;cursor:pointer;white-space:nowrap">填入参数</button>
          <span id="ups-model-hint" style="font-size:12px;color:#888;min-width:140px"></span>
        </div>
        <!-- 非标模式：手动输入 -->
        <div id="ups-custom-area" style="display:none">
          <div style="display:flex;align-items:center;gap:12px;margin-bottom:8px">
            <label style="font-size:13px;font-weight:500;color:#e65100;white-space:nowrap;width:110px">UPS型号（选填）：</label>
            <input type="text" id="custom-ups-model" placeholder="选填；请输入非标UPS型号" style="flex:1;border:1.5px solid #e0e0e0;border-radius:6px;padding:8px 12px;font-size:13px">
          </div>
          <div style="display:flex;align-items:center;gap:12px">
            <label style="font-size:13px;font-weight:500;color:#e65100;white-space:nowrap;width:80px">UPS描述：</label>
            <input type="text" id="custom-ups-desc" placeholder="请输入描述（如：XXX品牌 200kVA）" style="flex:1;border:1.5px solid #e0e0e0;border-radius:6px;padding:8px 12px;font-size:13px">
          </div>
          <div style="margin-top:8px;font-size:12px;color:#ff9800">⚠️ 非标型号不在内置数据表中，请确保参数准确</div>
        </div>
      </div>
      <div style="display:grid;grid-template-columns:repeat(6,1fr);gap:10px">
        <div class="field">
          <label>负载功率 (kW)</label>
          <input type="number" id="unified-load-kw" placeholder="选填">
        </div>
        <div class="field">
          <label>UPS容量 (kVA)</label>
          <input type="number" id="unified-ups-cap" placeholder="如:200" value="200">
        </div>
        <div class="field">
          <label>UPS台数</label>
          <input type="number" id="unified-ups-num" value="1" min="1" oninput="markUnifiedUpsNumManual()">
          <div id="unified-ups-num-hint" style="font-size:11px;color:#888;margin-top:4px">可手动输入，或从上方方案校核自动带入</div>
        </div>
        <div class="field">
          <label>功率因数</label>
          <input type="number" id="unified-pf" step="0.01" value="0.9" min="0.8" max="1">
        </div>
        <div class="field">
          <label>电池节数/组</label>
          <input type="number" id="unified-cells" value="32" min="1">
        </div>
        <div class="field">
          <label>电池组数</label>
          <input type="number" id="unified-groups" value="2" min="1">
        </div>
      </div>
      <div style="display:grid;grid-template-columns:repeat(6,1fr);gap:10px;margin-top:10px">
        <div class="field">
          <label>电池类型</label>
          <select id="unified-batt-type" onchange="refreshUnifiedBatteryPowerOptions()">
            <option value="normal">SP12V</option>
            <option value="highpower">SPG12V高功率</option>
            <option value="jyc">JYC-HR12V高功率</option>
            <option value="2v">GFMD-2V</option>
            <option value="jyc2v">JYC-GFM-2V</option>
            <option value="jyc2vhr">JYC-HR-2V高倍率</option>
            <option value="dianneng">电能GBT12-20小时率</option><option value="dianneng10h">电能GBT12-10小时率</option>
            <option value="custom">自定义/客户指定</option>
          </select>
        </div>
        <div class="field">
          <label>后备时间 (分钟)</label>
          <select id="unified-discharge-time" onchange="refreshUnifiedBatteryVoltageOptions()">
            <option value="15">15分钟</option>
            <option value="30">30分钟</option>
            <option value="60">60分钟</option>
            <option value="120">120分钟</option>
          </select>
        </div>
        <div class="field">
          <label>截止电压 (V)</label>
          <select id="unified-end-v">
            <option value="1.75" selected>1.75V</option>
            <option value="1.70">1.70V</option>
            <option value="1.80">1.80V</option>
          </select>
        </div>
        <div class="field">
          <label>逆变效率</label>
          <input type="number" id="unified-eff" step="0.01" value="0.95">
        </div>
        <div class="field">
          <label>端子类型</label>
          <select id="unified-terminal">
            <option value="M6">M6</option>
            <option value="M8" selected>M8</option>
            <option value="M10">M10</option>
          </select>
        </div>
        <div class="field">
          <label>UPS中性线</label>
          <select id="unified-neutral">
            <option value="yes">是（带中性线）</option>
            <option value="no">无（无中性线）</option>
          </select>
          <div id="neutral-module-note" style="font-size:11px;color:#e65100;margin-top:4px">提示：50kVA 模块带中性线，100kVA 模块不带中性线</div>
        </div>
        <div class="field">
          <label>电池架含铜排</label>
          <select id="unified-rack-cable">
            <option value="no">不含</option>
            <option value="yes">含连接铜排/电缆</option>
          </select>
        </div>
        <div class="field">
          <label class="cost-impact-label">电池开关 <span id="switch-type-cost-impact" class="cost-impact-badge" title="合资或国产开关的选择会影响项目成本">⚠ 影响成本</span><span class="tip-icon" title="合资开关为施耐德/ABB/西门子等品牌，国产开关为良信/正泰/天正/德力西等品牌" style="cursor:help;color:#e65100;font-size:14px">❗</span></label>
          <select id="unified-switch-type">
            <option value="imported">合资开关</option>
            <option value="domestic">国产开关</option>
          </select>
        </div>
        <div class="field">
          <label class="cost-impact-label">开关电流计算依据 <span id="switch-cost-impact" class="cost-impact-badge" title="该选项会影响开关箱、电流传感器及配套连接的规格和项目成本">⚠ 影响成本</span></label>
          <select id="unified-switch-basis">
            <option value="ups" selected>UPS容量 × 功率因数</option>
            <option value="load">负载功率</option>
          </select>
          <div style="font-size:11px;color:#888;margin-top:4px">影响开关箱、电流传感器及配套连接电流等级</div>
        </div>
        <div class="field">
          <label class="cost-impact-label">监控主机/显示屏数量 <span id="monitor-cost-impact" class="cost-impact-badge" title="该选项会影响监控主机、显示屏的配置数量和项目成本">⚠ 影响成本</span></label>
          <select id="unified-monitor-basis">
            <option value="groups" selected>按总电池组数（每6组1套）</option>
            <option value="ups">按UPS台数（每台1套）</option>
          </select>
          <div style="font-size:11px;color:#888;margin-top:4px">仅影响监控主机和已勾选的显示屏数量</div>
        </div>
      </div>
      <div style="margin-top:10px">
        <button class="save-btn" onclick="calcAllBatteryConfig()" style="padding:12px 24px"><svg class="ti ti-calculator" aria-hidden="true"><use href="#ti-calculator"/></svg> 计算当前配置</button>
        <button class="save-btn multi-ups-save-btn" onclick="saveCurrentUpsConfigurationAndStartNext()" style="padding:12px 24px;margin-left:8px"><svg class="ti ti-device-floppy" aria-hidden="true"><use href="#ti-device-floppy"/></svg> 加入项目并新增下一套</button>
        <span id="multi-ups-draft-hint" style="margin-left:10px;color:#64748b;font-size:12px">当前为新配置</span>
    </div>

    <!-- 公式说明（可折叠） -->
    <details style="margin-bottom:16px">
      <summary style="cursor:pointer;padding:8px 12px;background:#f5f7fa;border:1px solid #e0e0e0;border-radius:6px;font-size:13px;color:#666;user-select:none">
        📐 查看计算公式说明
      </summary>
      <div style="margin-top:10px;padding:14px;background:#fffbf0;border:1px solid #ffe0b2;border-radius:8px;font-size:12px;line-height:1.8">
        <div style="font-weight:600;color:#e65100;margin-bottom:10px">⚡ 电池开关箱/柜计算公式</div>
        <table style="width:100%;border-collapse:collapse;margin-bottom:12px">
          <tr style="background:#fff8e1"><td style="padding:6px 10px;border:1px solid #ffcc80;font-weight:500">计算功率 P</td><td style="padding:6px 10px;border:1px solid #ffcc80">由“开关电流计算依据”选择：<b>UPS容量 × 功率因数</b> 或 <b>负载功率</b></td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #ffcc80;font-weight:500">最大放电电流</td><td style="padding:6px 10px;border:1px solid #ffcc80"><b>I = P ÷ (电池节数 × 截止电压 × 单格数 × 效率)</b></td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #ffcc80;font-weight:500">分开关电流</td><td style="padding:6px 10px;border:1px solid #ffcc80"><b>I ÷ (组数 - 1)</b>，当组数≥2时（一组故障时其余组承担全部电流）</td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #ffcc80;font-weight:500">电压等级</td><td style="padding:6px 10px;border:1px solid #ffcc80"><b>最大充电电压</b> = 2.35V × 单格数 × 电池节数（2V电池单格数=1，12V电池单格数=6）<br>≤250V→250VDC，251~500V→500VDC，>500V→750VDC</td></tr>
        </table>
        <div style="font-weight:600;color:#2e7d32;margin-bottom:10px">🔋 电池功率计算公式</div>
        <table style="width:100%;border-collapse:collapse;margin-bottom:12px">
          <tr style="background:#e8f5e9"><td style="padding:6px 10px;border:1px solid #a5d6a7;font-weight:500">负载功率</td><td style="padding:6px 10px;border:1px solid #a5d6a7">若填负载功率则用负载功率，否则用 <b>UPS容量 × 功率因数</b></td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #a5d6a7;font-weight:500">单格功率需求</td><td style="padding:6px 10px;border:1px solid #a5d6a7"><b>W = P ÷ (电池节数 × 单格数 × 效率 × 组数)</b></td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #a5d6a7;font-weight:500">电池选型</td><td style="padding:6px 10px;border:1px solid #a5d6a7">查恒功率表，选 <b>恒功率 ≥ 单格功率需求</b> 的电池型号</td></tr>
        </table>
        <div style="font-weight:600;color:#7b1fa2;margin-bottom:10px">📡 监控配置规则</div>
        <table style="width:100%;border-collapse:collapse">
          <tr style="background:#f3e5f5"><td style="padding:6px 10px;border:1px solid #ce93d8;font-weight:500">监控主机/显示屏</td><td style="padding:6px 10px;border:1px solid #ce93d8">可选择按总电池组数配置（每6组1套，向上取整），或按UPS台数配置（每台UPS独立1套）；显示屏仅在勾选时计入</td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #ce93d8;font-weight:500">电流传感器</td><td style="padding:6px 10px;border:1px solid #ce93d8">每组电池1个，量程根据<b>分开关电流</b>选择（保守设计）</td></tr>
          <tr><td style="padding:6px 10px;border:1px solid #ce93d8;font-weight:500">单体测量模块</td><td style="padding:6px 10px;border:1px solid #ce93d8">每只电池配1个</td></tr>
        </table>
        <div style="margin-top:12px;padding:8px;background:#f5f5f5;border-radius:4px;color:#888">
          <b>关键变量说明：</b>groups=单台UPS电池组数，upsNum=UPS台数，totalGroups=总组数=groups×upsNum
        </div>
      </div>
    </details>

    <!-- 计算结果区：三列布局 -->
    <div class="result-grid">
      <!-- 电池推荐 -->
      <div class="result-card rc-green">
        <div class="result-card-hd"><svg class="ti ti-battery-3" aria-hidden="true"><use href="#ti-battery-3"/></svg>电池推荐</div>
        <div class="result-card-bd" id="unified-battery-result">
          <span style="color:#888">点击"计算当前配置"查看结果</span>
        </div>
      </div>

      <!-- 电池开关箱/柜 -->
      <div class="result-card rc-amber">
        <div class="result-card-hd"><svg class="ti ti-plug" aria-hidden="true"><use href="#ti-plug"/></svg>电池开关箱/柜配置</div>
        <div class="result-card-bd" id="unified-switch-result">
          <span style="color:#888">点击"计算当前配置"查看结果</span>
        </div>
      </div>

      <!-- 监控 -->
      <div class="result-card rc-purple">
        <div class="result-card-hd"><svg class="ti ti-device-desktop-analytics" aria-hidden="true"><use href="#ti-device-desktop-analytics"/></svg>电池监控</div>
        <div class="result-card-bd">
          <div style="margin-bottom:10px">
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer">
              <input type="checkbox" id="unified-opt-hmi" checked> 显示屏
            </label>
            <label style="display:flex;align-items:center;gap:6px;font-size:12px;cursor:pointer;margin-top:4px">
              <input type="checkbox" id="unified-opt-vm"> 组电压
            </label>
          </div>
          <div id="unified-monitor-result">
            <span style="color:#888">点击"计算当前配置"查看结果</span>
          </div>
        </div>
      </div>
    </div>

    <!-- 项目汇总清单 -->
    <div style="border:2px solid #2563eb;border-radius:10px;padding:16px">
      <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px">
        <div>
          <div style="font-weight:600;color:#1a3a5c;font-size:16px">📋 项目配置汇总清单</div>
          <div style="margin-top:3px;color:#64748b;font-size:11px">多套 UPS 仅在型号及配置规格均一致时合并数量，配置来源保留在备注中</div>
          <div class="summary-resize-hint">默认按 UPS、功率模块、电池、电池开关箱/柜、电池架、电池监控排序；拖动序号列“⠿”手柄可快速调整，上下箭头可微调</div>
          <div class="summary-resize-hint">左右拖动表头分隔线可调整列宽，双击恢复默认</div>
          <div class="summary-resize-hint">新增行支持 Excel 批量粘贴：复制单元格区域，点击起始单元格后按 Ctrl+V；超出行数自动新增，小计列自动跳过，描述框随内容自动增高</div>
        </div>
        <div style="display:flex;gap:12px;align-items:center">
          <label style="display:flex;align-items:center;gap:4px;font-size:12px;cursor:pointer">
            <input type="checkbox" id="summary-show-price" onchange="toggleSummaryPrice()"> 显示价格
          </label>
          <button onclick="addCustomSummaryRow()" style="background:#f39c12;color:white;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer">➕ 增加行</button>
          <button onclick="exportProjectSummary()" style="background:#27ae60;color:white;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer">📥 导出Excel</button>
          <button onclick="exportQuickQuote()" style="background:#8e44ad;color:white;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer">💰 导出报价单</button>
          <button onclick="exportTechnicalBrief()" style="background:#2563eb;color:white;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer">📄 导出技术说明</button>
          <button onclick="clearProjectSummary()" style="background:#95a5a6;color:white;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer">清空</button>
        </div>
      </div>
      <div id="project-summary-scroll">
        <table id="project-summary-table" style="border-collapse:collapse;font-size:12px">
          <colgroup>
            <col data-summary-column="序号">
            <col data-summary-column="产品名称">
            <col data-summary-column="编码">
            <col data-summary-column="型号">
            <col data-summary-column="描述">
            <col data-summary-column="数量">
            <col data-summary-column="单位">
            <col data-summary-column="单价">
            <col data-summary-column="小计">
            <col data-summary-column="非标描述">
            <col data-summary-column="备注">
            <col data-summary-column="操作">
          </colgroup>
          <thead>
            <tr style="background:#2563eb;color:white">
              <th data-summary-column="序号" style="padding:8px;border:1px solid #ddd">序号</th>
              <th data-summary-column="产品名称" style="padding:8px;border:1px solid #ddd">产品名称</th>
              <th data-summary-column="编码" style="padding:8px;border:1px solid #ddd">编码</th>
              <th data-summary-column="型号" style="padding:8px;border:1px solid #ddd">型号</th>
              <th data-summary-column="描述" style="padding:8px;border:1px solid #ddd">描述</th>
              <th data-summary-column="数量" style="padding:8px;border:1px solid #ddd">数量</th>
              <th data-summary-column="单位" style="padding:8px;border:1px solid #ddd">单位</th>
              <th data-summary-column="单价" style="padding:8px;border:1px solid #ddd">单价</th>
              <th data-summary-column="小计" style="padding:8px;border:1px solid #ddd">小计</th>
              <th data-summary-column="非标描述" style="padding:8px;border:1px solid #ddd">非标描述</th>
              <th data-summary-column="备注" style="padding:8px;border:1px solid #ddd">备注</th>
              <th data-summary-column="操作" style="padding:8px;border:1px solid #ddd">操作</th>
            </tr>
          </thead>
          <tbody id="summary-tbody">
            <tr><td colspan="12" style="padding:30px;text-align:center;color:#888">计算并加入一套 UPS 配置后生成项目清单</td></tr>
          </tbody>
          <tfoot id="summary-tfoot" style="display:none;background:#f5f7fa;font-weight:600">
            <tr>
              <td colspan="8" style="padding:10px;border:1px solid #ddd;text-align:right">合计：</td>
              <td id="summary-total" colspan="3" style="padding:10px;border:1px solid #ddd;color:#e74c3c;font-size:14px"></td>
              <td style="padding:10px;border:1px solid #ddd"></td>
            </tr>
          </tfoot>
        </table>
      </div>
    </div>
  </div>
  </div>


  <div class="card" id="home-input-card">
    <h2 data-icon="📋">客户需求</h2>
    <textarea class="req-area" id="requirement" placeholder="请粘贴客户技术要求，例如：

客户需要一套UPS系统，要求：
- 额定容量 200kVA，三进三出
- 输入电压范围 380V±20%
- 备用时间不低于30分钟
- 要求支持并机扩容
- 安装方式：落地式
- 需要SNMP远程监控"></textarea>
    <div class="ups-criteria" id="ups-criteria">
      <div class="ups-criteria-head"><h3>技术条件确认单 · 人工确认后才参与校核</h3><button type="button" onclick="extractUpsCriteria()">从需求文字提取</button></div>
      <div class="ups-criteria-grid">
        <label>UPS 额定容量下限 (kVA)<input id="ups-crit-capacity" type="number" min="0" step="any" placeholder="未明确"></label>
        <label>负荷功率 (kW)<input id="ups-crit-load-kw" type="number" min="0" step="any" placeholder="未明确"></label>
        <label>负荷容量 (kVA)<input id="ups-crit-load-kva" type="number" min="0" step="any" placeholder="未明确"></label>
        <label>输出功率因数下限<input id="ups-crit-pf" type="number" min="0" max="1" step="0.01" placeholder="未明确"></label>
        <label>输入/输出制式<select id="ups-crit-phase"><option value="">未明确</option><option value="1:1">单进单出</option><option value="3:1">三进单出</option><option value="3:3">三进三出</option><option value="1:3">单进三出</option></select></label>
        <label>并机台数<input id="ups-crit-parallel" type="number" min="1" step="1" placeholder="未明确"></label>
        <label>冗余架构<select id="ups-crit-redundancy"><option value="">未明确</option><option value="N">N</option><option value="N+1">N+1</option><option value="2N">2N</option></select></label>
        <label>后备时间 (分钟)<input id="ups-crit-runtime" type="number" min="0" step="any" placeholder="待电池校核"></label>
        <label>电池节数/组<input id="ups-crit-cells" type="number" min="1" step="1" placeholder="未明确"></label>
        <label>电池类型<select id="ups-crit-battery"><option value="">未明确</option><option value="lead-acid">铅酸</option><option value="lithium">锂电</option></select></label>
        <label>安装方式<select id="ups-crit-install"><option value="">未明确</option><option value="机架式">机架式</option><option value="塔式">落地/塔式</option></select></label>
        <label style="justify-content:center"><span>通讯要求</span><span><input id="ups-crit-snmp" type="checkbox" style="width:auto"> SNMP</span></label>
      </div>
      <label class="ups-criteria-confirm"><input id="ups-criteria-confirmed" type="checkbox"> 我已核对上述技术条件；空白项保持“资料不足”，不由 AI 猜测</label>
      <p id="ups-criteria-note" class="ups-criteria-note">先从原文提取，再核对和修改字段。未核对的条件不会作为已确认条件。</p>
      <details class="ups-evidence" id="ups-evidence-panel"><summary>查看原文证据与人工修订</summary><div id="ups-evidence-content"></div></details>
    </div>
    <div class="req-bottom">
      <div style="display:flex;flex-direction:column;gap:6px">
        <span class="req-hint">💡 粘贴需求后可提取常见参数；未识别内容请手工补充并确认</span>
        <div style="display:flex;align-items:center;gap:10px">
          <label class="doc-upload-label" title="在本机读取 TXT / MD / DOCX / PDF 文字，再核对技术条件">
            📎 上传文档
            <input type="file" id="doc-upload" accept=".txt,.md,.docx,.pdf" style="display:none" onchange="handleDocUpload(this)">
          </label>
          <span id="doc-upload-status">✓ <span id="doc-file-name"></span> 已加载</span>
          <label style="font-size:12px"><input type="checkbox" id="ups-upload-append"> 追加到当前需求（保留多份资料）</label>
        </div>
      </div>
      <!-- 图片粘贴区域 -->
      <div id="image-preview-container" class="image-preview-container">
        <span style="font-size:12px;color:#7b4a08">点击识别会将这些图片发送至设置中的 AI 服务商，识别结果须人工核对。</span>
        <div class="image-preview-label">📷 已粘贴的图片（点击×删除）：</div>
        <div id="image-preview-list" class="image-preview-list"></div>
        <button id="ocr-btn" onclick="extractTextFromImages()" style="margin-top:8px;background:#e67e22;color:#fff;border:none;border-radius:6px;padding:8px 16px;font-size:13px;cursor:pointer;">📷 识别图片文字</button>
        <span style="margin-top:8px;font-size:11px;color:#888;">💡 需要支持视觉识别的大模型（如kimi2.5、Claude3等）</span>
      </div>
      <div id="image-drop-zone" class="image-drop-zone">
        <span>📷 可粘贴图片（Ctrl+V）或拖拽图片到此处</span>
      </div>
      <button class="analyze-btn" id="analyze-btn" onclick="analyze()">
        <div class="spinner" id="spinner"></div>
        <span id="btn-text">🔍 开始选型</span>
      </button>
    </div>
  </div>

  <div class="result-section" id="result-section">
    <div class="ups-audit-summary" id="ups-audit-summary"></div>
    <div class="card" style="padding:16px" id="ups-adoption-card">
      <h2 data-icon="✍">人工采用值</h2>
      <div style="display:flex;gap:10px;flex-wrap:wrap;align-items:center">
        <select id="ups-adopt-model" style="min-width:220px;max-width:100%;padding:8px;border:1px solid #bfcfe2;border-radius:6px"></select>
        <input id="ups-adopt-reason" style="flex:1;min-width:220px;padding:8px;border:1px solid #bfcfe2;border-radius:6px" placeholder="与推荐不一致或仍需复核时，填写采用理由与风险说明">
        <button type="button" onclick="adoptUpsModel()">记录采用型号</button>
      </div>
      <p id="ups-adoption-status" style="margin:9px 0 0;font-size:12px;color:#7b4a08">采用值不会改变程序校核结论；不满足或资料不足的型号必须注明理由。</p>
    </div>
    <div class="card">
      <h2 data-icon="🔎">选型分析</h2>
      <div class="ai-analysis" id="ai-analysis"></div>
    </div>
    <div class="card" style="padding-bottom:16px">
      <div class="products-header">
        <h2 data-icon="📦" style="margin:0">选型候选与校核</h2>
      <div style="display:flex;gap:10px">
          <button class="compare-btn" onclick="showCompare()" id="compare-btn" disabled style="opacity:0.5">📊 对比选中 (<span id="compare-count">0</span>)</button>
          <button class="export-btn" onclick="exportUpsSelectionExcel()">📊 导出校核表</button>
          <button class="export-btn" onclick="printUpsSelection()">🖨 打印/PDF</button>
          <button class="export-btn" onclick="exportDoc()">📄 导出技术说明</button>
          <button class="export-btn" onclick="exportCurrentUpsSnapshot()">备份方案 JSON</button>
        </div>
      </div>

      <!-- 推荐方案 -->
      <div id="rec-section">
        <div style="font-size:12px;font-weight:700;color:#1a5c2a;padding:5px 10px;background:#edfbf3;border-left:3px solid #27ae60;border-radius:0 4px 4px 0;margin-bottom:6px;display:flex;align-items:center;gap:8px">
          ★ 已满足的候选 <span id="rec-count" style="font-weight:400;color:#666;font-size:11px"></span>
        </div>
        <div style="overflow-x:auto;margin-bottom:16px">
          <table class="product-table" id="product-table-rec">
            <thead><tr>
              <th style="width:40px"><input type="checkbox" id="select-all-rec" onchange="toggleSelectAll('rec')" title="全选"></th>
              <th>系列</th><th style="min-width:130px">型号</th><th style="width:70px">类型</th><th style="min-width:180px">描述</th>
              <th>容量</th><th>功率因数</th><th>满载效率</th><th style="min-width:110px">输入电压范围</th>
              <th>安装</th><th>并机</th><th>通讯</th><th>详情</th>
            </tr></thead>
            <tbody id="rec-tbody"></tbody>
          </table>
        </div>
      </div>

      <!-- 备选方案 -->
      <div id="alt-section" style="display:none">
        <div style="font-size:12px;font-weight:700;color:#1a3a5c;padding:5px 10px;background:#eef4fb;border-left:3px solid #2563eb;border-radius:0 4px 4px 0;margin-bottom:6px;display:flex;align-items:center;gap:8px">
          ○ 资料不足、待确认 <span id="alt-count" style="font-weight:400;color:#666;font-size:11px"></span>
        </div>
        <div style="overflow-x:auto">
          <table class="product-table" id="product-table-alt">
            <thead><tr>
              <th style="width:40px"><input type="checkbox" id="select-all-alt" onchange="toggleSelectAll('alt')" title="全选"></th>
              <th>系列</th><th style="min-width:130px">型号</th><th style="width:70px">类型</th><th style="min-width:180px">描述</th>
              <th>容量</th><th>功率因数</th><th>满载效率</th><th style="min-width:110px">输入电压范围</th>
              <th>安装</th><th>并机</th><th>通讯</th><th>详情</th>
            </tr></thead>
            <tbody id="alt-tbody"></tbody>
          </table>
        </div>
      </div>
    </div>

    <!-- 多轮追问 -->
    <div class="card" id="followup-card">
      <h2 data-icon="💬">继续优化</h2>
      <div class="chat-history" id="chat-history"></div>
      <div class="followup-row">
        <input type="text" id="followup-input" placeholder="例如：换工频机型 / 推荐更大容量 / 需要支持抗震" onkeydown="if(event.key==='Enter')sendFollowup()">
        <button class="analyze-btn" id="followup-btn" onclick="sendFollowup()" style="padding:10px 24px;white-space:nowrap">
          <div class="spinner" id="followup-spinner"></div>
          <span id="followup-btn-text">发送</span>
        </button>
      </div>
    </div>
  </div>

</div>


<!-- 产品详情模态框 -->
<div id="detail-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.45);z-index:999;overflow-y:auto;padding:40px 16px">
  <div style="max-width:760px;margin:0 auto;background:#fff;border-radius:14px;overflow:hidden;box-shadow:0 8px 40px rgba(0,0,0,.2)">
    <div style="background:linear-gradient(135deg,#1a3a5c,#2563eb);color:white;padding:18px 24px;display:flex;justify-content:space-between;align-items:center">
      <div>
        <div id="modal-model" style="font-size:18px;font-weight:700"></div>
        <div id="modal-series" style="font-size:12px;opacity:.8;margin-top:2px"></div>
      </div>
      <button onclick="closeModal()" style="background:rgba(255,255,255,.2);border:none;color:white;width:32px;height:32px;border-radius:50%;font-size:18px;cursor:pointer;line-height:32px">✕</button>
    </div>
    <div id="modal-desc" style="padding:12px 24px;background:#f8fbff;font-size:13px;color:#555;border-bottom:1px solid #eee"></div>
    <div id="modal-reason" style="padding:10px 24px;background:#fff8e8;font-size:13px;border-bottom:1px solid #eee;display:none">
      <strong>说明与校核依据：</strong><span id="modal-reason-text"></span>
    </div>
    <div id="modal-audit" style="padding:14px 24px"></div>
    <div id="modal-params" style="padding:16px 24px;display:grid;grid-template-columns:1fr 1fr;gap:0"></div>
  </div>
</div>

<div id="catalog-import-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.5);z-index:1100;overflow:auto;padding:40px 16px">
  <div style="max-width:760px;margin:auto;background:#fff;border-radius:12px;padding:22px;box-shadow:0 12px 36px #1234">
    <h3 style="margin:0 0 8px">产品目录导入预览</h3>
    <p>先核对新增、变化及从新表中消失的型号。变化和新增型号的在售状态会变为“待核对”。</p>
    <div id="catalog-import-diff" class="ups-import-diff"></div>
    <div style="display:flex;justify-content:flex-end;gap:10px;margin-top:16px"><button type="button" onclick="finishCatalogImport(false)">取消</button><button type="button" class="save-btn" onclick="finishCatalogImport(true)">确认更新本机目录</button></div>
  </div>
</div>

<!-- 产品对比模态框 -->
<div id="compare-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.45);z-index:1001;overflow-y:auto;padding:40px 16px">
  <div style="max-width:95%;margin:0 auto;background:#fff;border-radius:14px;overflow:hidden;box-shadow:0 8px 40px rgba(0,0,0,.2);max-height:90vh;display:flex;flex-direction:column">
    <div style="background:linear-gradient(135deg,#9b59b6,#8e44ad);color:white;padding:18px 24px;display:flex;justify-content:space-between;align-items:center">
      <div style="font-size:18px;font-weight:700">📊 产品对比</div>
      <button onclick="closeCompare()" style="background:rgba(255,255,255,.2);border:none;color:white;width:32px;height:32px;border-radius:50%;font-size:18px;cursor:pointer;line-height:32px">✕</button>
    </div>
    <div id="compare-content" style="padding:20px;overflow-x:auto;flex:1"></div>
  </div>
</div>

<div class="footer">UPS与配电选型助手 <span id="app-version"></span> · UPS目录：<span id="ups-footer-catalog-source">常用UPS速查表V8.0</span></div>
<div id="battery-data-modal" style="display:none;position:fixed;inset:0;background:rgba(0,0,0,.5);z-index:1000;overflow-y:auto;padding:20px">
  <div style="max-width:1200px;margin:0 auto;background:#fff;border-radius:14px;overflow:hidden">
    <div style="background:linear-gradient(135deg,#1a3a5c,#2563eb);color:white;padding:16px 24px;display:flex;justify-content:space-between;align-items:center">
      <h3 style="font-size:16px;font-weight:600;margin:0">📊 电池恒功率数据表</h3>
      <button onclick="closeBatteryDataTable()" style="background:none;border:none;color:white;font-size:26px;cursor:pointer">×</button>
    </div>
    <div style="padding:16px 24px;background:#f5f7fa;border-bottom:1px solid #e0e0e0;display:flex;gap:12px;flex-wrap:wrap">
      <div><label style="font-size:12px;color:#888;margin-right:6px">分类:</label><select id="batt-data-category" onchange="refreshBatteryDataVoltageOptions();filterBatteryDataTable()" style="border:1px solid #e0e0e0;border-radius:6px;padding:6px 12px;font-size:13px"><option value="all">全部</option><option value="normal">SP12V</option><option value="highpower">SPG12V高功率</option><option value="jyc">JYC-HR12V高功率</option><option value="2v">GFMD-2V</option><option value="jyc2v">JYC-GFM-2V</option><option value="jyc2vhr">JYC-HR-2V高倍率</option><option value="dianneng">电能GBT12-20小时率</option><option value="dianneng10h">电能GBT12-10小时率</option></select></div>
      <div><label style="font-size:12px;color:#888;margin-right:6px">截止电压:</label><select id="batt-data-voltage" onchange="filterBatteryDataTable()" style="border:1px solid #e0e0e0;border-radius:6px;padding:6px 12px;font-size:13px"><option value="1.75" selected>1.75V</option></select></div>
      <div><label style="font-size:12px;color:#888;margin-right:6px">搜索:</label><input type="text" id="batt-data-search" oninput="filterBatteryDataTable()" placeholder="输入型号" style="border:1px solid #e0e0e0;border-radius:6px;padding:6px 12px;font-size:13px;width:140px"></div>
    </div>
    <div style="padding:16px 24px;overflow:auto;max-height:calc(100vh - 200px)">
      <table style="width:100%;border-collapse:collapse;font-size:12px">
        <thead id="battery-power-thead"><tr style="background:#1a3a5c;color:white"><th style="padding:10px 12px;text-align:left">型号</th><th style="padding:10px 12px;text-align:left">分类</th></tr></thead>
        <tbody id="battery-power-tbody"></tbody>
      </table>
    </div>
  </div>
</div>


<script>
const PRODUCTS = [{"系列":"太行UR","型号":"太行 UR-0010SPS","描述":"太行Power系列1kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置2","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"1","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0010SPL","描述":"太行Power系列1kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"3","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"2","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0020SPS","描述":"太行Power系列2kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置4","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"3","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0020SPL","描述":"太行Power系列2kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"4","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0030SPS","描述":"太行Power系列3kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置6","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"5","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0030SPL","描述":"太行Power系列3kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"8","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"6","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0060SPL","描述":"太行Power系列6kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"7","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0100SPL","描述":"太行Power系列10kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9696","输入THDI":"2.2%/3.1%","输出THDU":"0.8%/1.4%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"/","泰尔":"√","CQC节能认证":"√","序号":"8","输入电压范围(V)":"单相：176~264","输入功率因数":"0.997/0.991/0.986","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0055","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-2.26%/1.71%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.96%/96.31%/96.17%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0100NPL","描述":"太行Power系列10kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","备注":"PF：0.8 (16-17节电池 ) / 0.9 (18-19节电池 ) / 1.0 (20节电池 )","泰尔":"√","CQC节能认证":"√","序号":"9","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0150NPL","描述":"太行Power系列15kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","泰尔":"√","CQC节能认证":"√","序号":"10","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0200NPL","描述":"太行Power系列20kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","电池启动":"支持","高度":"2U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"机架式","泰尔":"√","CQC节能认证":"√","序号":"11","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0100TPL","描述":"太行Power系列10kVA三三/三单/单单长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","电池启动":"支持","高度":"3U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"SNMP卡/干接点卡（二选一）","显示屏":"4.3英寸","安装":"塔式机架式兼容","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"12","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0150TPL","描述":"太行Power系列15kVA三三/三单/单单长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","电池启动":"支持","高度":"3U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"SNMP卡/干接点卡（二选一）","显示屏":"4.3英寸","安装":"塔式机架式兼容","泰尔":"√","CQC节能认证":"√","序号":"13","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0200TPL","描述":"太行Power系列20kVA三三/三单/单单长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","电池启动":"支持","高度":"3U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"SNMP卡/干接点卡（二选一）","显示屏":"4.3英寸","安装":"塔式机架式兼容","泰尔":"√","CQC节能认证":"√","序号":"14","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0300TPL","描述":"太行Power系列30kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","电池启动":"支持","高度":"3U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"SNMP卡/干接点卡（二选一）","显示屏":"4.3英寸","安装":"塔式机架式兼容","泰尔":"√","CQC节能认证":"√","序号":"15","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"太行UR","型号":"太行 UR-0400TPL","描述":"太行Power系列40kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","电池启动":"支持","高度":"3U","满载效率":"0.9713","输入THDI":"3.1%/3.3%","输出THDU":"0.8%/2.2%","通讯":"SNMP卡/干接点卡（二选一）","显示屏":"4.3英寸","安装":"塔式机架式兼容","泰尔":"√","CQC节能认证":"√","序号":"16","输入电压范围(V)":"三相：285~476","输入功率因数":"0.996/0.990/0.985","输入频率范围\r\n(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0048","输出频率":"49.99","输出电压不平衡度":"0.19%/0.83%","动态电压瞬变范围":"-2.26%/1.53%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.11°","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.13%/96.56%/96.11%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0010SPS","描述":"昆仑Power系列1kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置2","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"1","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0010SPL","描述":"昆仑Power系列1kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"3","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"2","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0020SPS","描述":"昆仑Power系列2kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置4","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"3","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0020SPL","描述":"昆仑Power系列2kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"4","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0030SPS","描述":"昆仑Power系列3kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"内置6","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"5","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0030SPL","描述":"昆仑Power系列3kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"8","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"/","泰尔":"√","CQC节能认证":"√","序号":"6","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0060SPS","描述":"昆仑Power系列6kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"7","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0060SPL","描述":"昆仑Power系列6kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"8","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0100SPS","描述":"昆仑Power系列10kVA单进单出标机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"9","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0100SPL","描述":"昆仑Power系列10kVA单进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9636","输入THDI":"2.7%/3.1%","输出THDU":"0.8%/2.9%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"10","输入电压范围(V)":"单相：176~264","输入功率因数":"0.995/0.992/0.985","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0042","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.95%/1.91%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"96.36%/96.33%/96.78%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0100NPL","描述":"昆仑Power系列10kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9614","输入THDI":"2.3%/3.7%","输出THDU":"0.8%/2.6%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","备注":"PF：0.8 (16-17节电池 ) / 0.9 (18-19节电池 ) / 1.0 (20节电池 )","泰尔":"√","CQC节能认证":"√","序号":"11","输入电压范围(V)":"三相：304~476","输入功率因数":"0.993/0.988/0.982","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0039","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.60%/1.74%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"/","效率":"96.14%/96.30%/96.08%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0150NPL","描述":"昆仑Power系列15kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9614","输入THDI":"2.3%/3.7%","输出THDU":"0.8%/2.6%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"12","输入电压范围(V)":"三相：304~476","输入功率因数":"0.993/0.988/0.982","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0039","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.60%/1.74%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"/","效率":"96.14%/96.30%/96.08%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0200NPL","描述":"昆仑Power系列20kVA三进单出长机","功率因数":"1","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16-20","中性线":"无","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9614","输入THDI":"2.3%/3.7%","输出THDU":"0.8%/2.6%","通讯":"可选SNMP卡/Modbus卡/干接点卡（三选一）","显示屏":"2.4英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"13","输入电压范围(V)":"三相：304~476","输入功率因数":"0.993/0.988/0.982","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0039","输出频率":"49.99","输出电压不平衡度":"单相","动态电压瞬变范围":"-1.60%/1.74%","电压瞬变恢复时间(ms)":"0/0","输出电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"/","效率":"96.14%/96.30%/96.08%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0100TPL","描述":"昆仑Power系列10kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"14","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0150TPL","描述":"昆仑Power系列15kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"15","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0200TPL","描述":"昆仑Power系列20kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"16","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0300TPL","描述":"昆仑Power系列30kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"17","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0400TPL","描述":"昆仑Power系列40kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"无","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"不支持","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"18","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0600TPL","描述":"昆仑Power系列60kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"正泰","泰尔":"√","CQC节能认证":"√","序号":"19","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-0800TPL","描述":"昆仑Power系列80kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","CQC节能认证":"√","序号":"20","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-1000TPL","描述":"昆仑Power系列100kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9726","输入THDI":"1.3%/1.6%","输出THDU":"0.7%/1.5%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","CQC节能认证":"√","序号":"21","输入电压范围(V)":"三相：285~476","输入功率因数":"0.998/0.992/0.991","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"45~55可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0028","输出频率":"49.99","输出电压不平衡度":"0.17%/0.94%","动态电压瞬变范围":"-2.36%/1.91%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.02","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.26%/97.36%/96.97%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-1200TPL","描述":"昆仑Power系列120kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","CQC节能认证":"√","序号":"22","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-1600TPL","描述":"昆仑Power系列160kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","序号":"23","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-1800TPL","描述":"昆仑Power系列180kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","序号":"24","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑 UE-2000TPL","描述":"昆仑Power系列200kVA三进三出长机","功率因数":"0.9(报告1)","并机数量":"4","并机卡":"自带","并机线":"可选3/5/10m","LBS":"可选5/10/15m","电池":"30-32-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"可选SNMP卡/干接点卡","显示屏":"4.3英寸","安装":"塔式","走线方式":"后","开关品牌":"良信","泰尔":"√","序号":"25","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-2000TAL-1","描述":"UE 200KVA，只含维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"下（上）","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"34","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-3000TAL-1","描述":"UE 300KVA，只含维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"下（上）","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"35","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-4000TAL-F-1","描述":"UE 400KVA，含 4 个开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"36","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-5000TAL-F-1","描述":"UE 500KVA，含 4 个开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"37","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-6000TAL-F-1","描述":"UE 600KVA，含 4 个开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","抗震":"√","序号":"38","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"昆仑UE","型号":"昆仑UE-8000TAL-F-1","描述":"UE 800KVA，含 4 个开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"支持","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9725","输入THDI":"1.2%/1.6%","输出THDU":"0.7%/1.7%","通讯":"自带485接口modbus协议，可选SNMP卡","显示屏":"7LCD","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"39","输入电压范围(V)":"三相：304~476","输入功率因数":"0.999/0.996/0.993","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0032","输出频率":"49.99","输出电压不平衡度":"0.29%/1.51%","动态电压瞬变范围":"-2.72%/1.09%","电压瞬变恢复时间(ms)":"20/0","输出电压相位偏差":"0.26","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"97.25%/97.31%/97.02%","输出功率因数":"1","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-0900TFL-FS/15\r 祁连UM-0150TFL-M","描述":"祁连UM满配90kVA机柜，只含手动维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9681","输入THDI":"0.8%/1.6%","输出THDU":"0.6%/1.2%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"机架/塔式","走线方式":"后","开关品牌":"良信","备注":"下单前需确定安装方式；32节及以上时输出功率不降额；30～32节电池默认功率因数0.9","泰尔":"√","CQC节能认证":"√","序号":"1","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.998/0.995/0.993","输出电压稳压精度":"0.0029","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.22%/0.67%","动态电压瞬变范围":"-2.61%/2.39%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"0.11/0.07","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"96.81%/96.58%/96.39%","功率模块效率":"96.92%/96.63%/96.46%","过载能力(min)":"10","输出电流不均衡度":"0.8%/2.5%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-1200TFL-FS/2\r 祁连UM-0200TFL-M","描述":"祁连UM满配120kVA 机柜，只含手动维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9702","输入THDI":"0.8%/1.9%","输出THDU":"0.7%/1.8%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"下（如需上走线需配置边柜）","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"2","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.996/0.995/0.993","输出电压稳压精度":"0.0045","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.31%/0.57%","动态电压瞬变范围":"-1.82%/1.41%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.04/0.06","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.02%/97.23%/96.94%","功率模块效率":"97.06%/97.26%/97.02%","过载能力(min)":"10","输出电流不均衡度":"1.1%/1.8%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-1200TFL-FF/2\r 祁连UM-0200TFL-M","描述":"祁连UM满配120kVA 机柜，含输入开关、维修旁路开关和输出开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9702","输入THDI":"0.8%/1.9%","输出THDU":"0.7%/1.8%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"下（如需上走线需配置边柜）","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"3","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.996/0.995/0.993","输出电压稳压精度":"0.0045","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.31%/0.57%","动态电压瞬变范围":"-1.82%/1.41%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.04/0.06","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.02%/97.23%/96.94%","功率模块效率":"97.06%/97.26%/97.02%","过载能力(min)":"10","输出电流不均衡度":"1.1%/1.8%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-2000TFL-FS/2\r 祁连UM-0200TFL-M","描述":"祁连UM满配200kVA 机柜，只含手动维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9702","输入THDI":"0.8%/1.9%","输出THDU":"0.7%/1.8%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"下","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"4","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.996/0.995/0.993","输出电压稳压精度":"0.0045","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.31%/0.57%","动态电压瞬变范围":"-1.82%/1.41%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.04/0.06","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.02%/97.23%/96.94%","功率模块效率":"97.06%/97.26%/97.02%","过载能力(min)":"10","输出电流不均衡度":"1.1%/1.8%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-2000TFL-FF/2\r 祁连UM-0200TFL-M","描述":"祁连UM满配200kVA 机柜，含输入开关、维修旁路开关和输出开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9702","输入THDI":"0.8%/1.9%","输出THDU":"0.7%/1.8%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"下","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"5","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.996/0.995/0.993","输出电压稳压精度":"0.0045","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.31%/0.57%","动态电压瞬变范围":"-1.82%/1.41%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.04/0.06","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.02%/97.23%/96.94%","功率模块效率":"97.06%/97.26%/97.02%","过载能力(min)":"10","输出电流不均衡度":"1.1%/1.8%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-1250TFL-FF\r 祁连UM-0250TFL-M","描述":"125kVA 机柜，配置主路输入、旁路输入、输出及维修旁路四个开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9711","输入THDI":"1.3%/1.6%","输出THDU":"0.6%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤5","安装":"塔式","走线方式":"上","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"6","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.997/0.992/0.990","输出电压稳压精度":"0.0038","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.15%/0.59%","动态电压瞬变范围":"-1.18%/1.93%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.11%/97.02%/96.35%","功率模块效率":"97.13%/97.10%/96.45%","过载能力(min)":"10","输出电流不均衡度":"0.6%/0.8%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-1800TFL-FS/3\r 祁连UM-0300TFL-M","描述":"祁连UM满配180kVA 机柜，只含手动维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9704","输入THDI":"1.5%/2.5%","输出THDU":"0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"下（如需上走线需配置边柜）","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"7","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.996/0.992","输出电压稳压精度":"0.0036","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.13%/0.83%","动态电压瞬变范围":"-2.16%/2.01%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"0.07/0.09","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.04%/97.26%/96.83%","功率模块效率":"97.10%/97.32%/96.87%","过载能力(min)":"10","输出电流不均衡度":"0.8%/1.2%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-1800TFL-FF/3\r 祁连UM-0300TFL-M","描述":"祁连UM满配180kVA 机柜，含输入开关、维修旁路开关和输出开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9704","输入THDI":"1.5%/2.5%","输出THDU":"0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"下（如需上走线需配置边柜）","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"8","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.996/0.992","输出电压稳压精度":"0.0036","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.13%/0.83%","动态电压瞬变范围":"-2.16%/2.01%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"0.07/0.09","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.04%/97.26%/96.83%","功率模块效率":"97.10%/97.32%/96.87%","过载能力(min)":"10","输出电流不均衡度":"0.8%/1.2%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-3000TFL-FS/3\r 祁连UM-0300TFL-M","描述":"祁连UM满配300kVA 机柜，只含手动维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9704","输入THDI":"1.5%/2.5%","输出THDU":"0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"下","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"9","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.996/0.992","输出电压稳压精度":"0.0036","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.13%/0.83%","动态电压瞬变范围":"-2.16%/2.01%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"0.07/0.09","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.04%/97.26%/96.83%","功率模块效率":"97.10%/97.32%/96.87%","过载能力(min)":"10","输出电流不均衡度":"0.8%/1.2%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-3000TFL-FF/3\r 祁连UM-0300TFL-M","描述":"祁连UM满配300kVA 机柜，含输入开关、维修旁路开关和输出开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.9704","输入THDI":"1.5%/2.5%","输出THDU":"0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"下","开关品牌":"良信","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"10","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.996/0.992","输出电压稳压精度":"0.0036","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.13%/0.83%","动态电压瞬变范围":"-2.16%/2.01%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"0.07/0.09","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.04%/97.26%/96.83%","功率模块效率":"97.10%/97.32%/96.87%","过载能力(min)":"10","输出电流不均衡度":"0.8%/1.2%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-2000TAL-FS/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM200kVA机柜，只含维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤4","安装":"塔式","走线方式":"下(可选上走线，成本不变，下单前非标)","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"11","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-3000TAL-FS/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM300kVA机柜，只含维修旁路开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"下(可选上走线，成本不变，下单前非标)","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"12","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-4000TAL-FF/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM满配400kVA机柜，含4开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤8","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"13","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-5000TAL-FF/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM满配500kVA机柜，含4开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"14","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-6000TAL-FF/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM满配600kVA机柜，含4开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤12","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","抗震":"√","序号":"15","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-8000TAL-FF/5-1\r 祁连UM-0500TFL-M","描述":"祁连UM满配800kVA机柜，含4开关-隔离负荷开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.971","输入THDI":"1.1%/2.0%","输出THDU":"0.9%/1.4%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤16","安装":"塔式","走线方式":"上、下","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"16","输入电压范围(V)":"线电压:285~476","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.995","输出电压稳压精度":"0.0039","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.26%/0.93%","动态电压瞬变范围":"-1.96%/1.91%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.01/0.01","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.10%/96.82%/96.58%","功率模块效率":"97.16%/96.85%/96.62%","过载能力(min)":"10","输出电流不均衡度":"0.4%/1.4%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-3000TFL-FS/100\r 祁连UM-3000TFL-FF/100\r 祁连UM-3000TFL-F/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列300kVA机框，含单开关/四开关/无开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤3","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"17","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-4000TFL-FS/100\r 祁连UM-4000TFL-FF/100\r 祁连UM-4000TFL-F/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列400kVA机框，含单开关/四开关/无开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤4","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"18","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-5000TFL-FS/100\r 祁连UM-5000TFL-FF/100\r 祁连UM-5000TFL-F/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列500kVA机框，含单开关/四开关/无开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤5","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"19","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-6000TFL-FS/100\r 祁连UM-6000TFL-FF/100\r 祁连UM-6000TFL-F/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列600kVA机框，含单开关/四开关/无开关","功率因数":"1","并机数量":"4","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"20","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-8000TFL-FS/100\r 祁连UM-8000TFL-FF/100\r 祁连UM-8000TFL-F/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列800kVA机框，含单开关/四开关/无开关","功率因数":"1","并机数量":"3","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤8","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"21","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-10000TFL-FS/100\r 祁连UM-10000TFL-FF/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列1000kVA机框，含单开关/四开关","功率因数":"1","并机数量":"3","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤10","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"22","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-12000TFL-FS/100\r 祁连UM-12000TFL-FF/100\r 祁连UM-1000TFL-M","描述":"祁连UM系列1200kVA机框，含单开关/四开关","功率因数":"1","并机数量":"2","并机卡":"自带","并机线":"可选","LBS":"可选","电池":"30-40-50","中性线":"无","冷启动":"有","模块高度":"3U","主旁不同源":"主旁可分别接线，同一市电","满载效率":"0.975","输入THDI":"0.7%/1.2%","输出THDU":"0.5%/1.0%","显示屏":"10LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤12","安装":"塔式","走线方式":"上","开关品牌":"溯高美","备注":"36 节及以上时输出功率不降额；32-34节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"23","输入电压范围(V)":"线电压:270~478","输入频率范围(Hz)":"/","频率跟踪范围(Hz)":"48~52可调","输入功率因数":"0.999/0.998/0.998","输出电压稳压精度":"0.0012","输出频率":"49.99","频率跟踪速率(Hz/s)":"1","三相电压不平衡度":"0.11%/0.91%","动态电压瞬变范围":"-1.12%/1.39%","电压瞬变恢复时间(ms)":"0/0","三相电压相位偏差":"0.06/0.04","输出功率因数":"1","市电电池转换时间":"0","旁路逆变转换时间":"0","输出电流峰值系数":"3","系统效率":"97.50%/97.38%/97.16%","功率模块效率":"97.63%/97.44%/97.19%","过载能力(min)":"10","输出电流不均衡度":"0.7%/0.3%","音频噪音\r\n（dB）":"/"},{"系列":"祁连UM","型号":"祁连UM-0900TFL-D\r 祁连UM-0150TFL-M","描述":"祁连UM一体化UPS-90KVA双路输入（ATS）-含UPS 输入输出-4 路空调-3 路照明-40 路 IT 配电","功率因数":"1","并机数量":"不支持","并机卡":"无","并机线":"无","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"不支持","满载效率":"0.9681","输入THDI":"0.8%/1.6%","输出THDU":"0.6%/1.2%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"上","开关品牌":"国产","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"24","输入电压范围(V)":"使用15kVA功率模块参数"},{"系列":"祁连UM","型号":"祁连UM-0900TFL-S\r 祁连UM-0150TFL-M","描述":"祁连UM一体化UPS-90KVA单路输入（MCCB）-含UPS 输入输出-4 路空调-3 路照明-40 路 IT 配电","功率因数":"1","并机数量":"不支持","并机卡":"无","并机线":"无","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"不支持","满载效率":"0.9681","输入THDI":"0.8%/1.6%","输出THDU":"0.6%/1.2%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"≤6","安装":"塔式","走线方式":"上","开关品牌":"国产","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%","泰尔":"√","CQC节能认证":"√","序号":"25","输入电压范围(V)":"使用15kVA功率模块参数"},{"系列":"祁连UM","型号":"祁连UM-1250TFL-D\r 祁连UM-0250TFL-M\r 祁连UM-0300TFL-M","描述":"祁连UM一体化UPS-125KVA双路输入（ATS）-含UPS 输入输出-8 路空调-3 路照明-48 路 IT 配电","功率因数":"1","并机数量":"不支持","并机卡":"无","并机线":"无","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"不支持","满载效率":"25k:97.11%\r 30k:97.04%","输入THDI":"25k:1.3%/1.6%\r 30k:1.5%/2.5%","输出THDU":"25k:0.6%/1.4%\r 30k:0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"25k≤5\r 30k≤4","安装":"塔式","走线方式":"上","开关品牌":"国产/合资","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%\r 25k、30k模块严禁混用","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"26","输入电压范围(V)":"使用25/30kVA功率模块参数"},{"系列":"祁连UM","型号":"祁连UM-1250TFL-S\r 祁连UM-0250TFL-M\r 祁连UM-0300TFL-M","描述":"祁连UM一体化UPS-125KVA单路输入（MCCB）-含UPS 输入输出-8 路空调-3 路照明-48 路 IT 配电","功率因数":"1","并机数量":"不支持","并机卡":"无","并机线":"无","LBS":"可选","电池":"30-40-50","中性线":"有","冷启动":"有","模块高度":"2U","主旁不同源":"不支持","满载效率":"25k:97.11%\r 30k:97.04%","输入THDI":"25k:1.3%/1.6%\r 30k:1.5%/2.5%","输出THDU":"25k:0.6%/1.4%\r 30k:0.7%/1.6%","显示屏":"7LCD","通讯":"自带485接口modbus协议，可选SNMP卡","模块数量":"25k≤5\r 30k≤4","安装":"塔式","走线方式":"上","开关品牌":"国产/合资","备注":"36 节及以上时输出功率不降额；34、32 节时输出功率降额至 90%；30 节时输出功率降额至 80%\r 25k、30k模块严禁混用","泰尔":"√","CE":"√","CQC节能认证":"√","序号":"27","输入电压范围(V)":"使用25/30kVA功率模块参数"},{"系列":"泰山UT","型号":"泰山UT-0010SPS","描述":"泰山Power系列1kVA工频塔机，单进单出，PF=0.8，标机内置6节12V7Ah电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"1","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0010SPL","描述":"泰山Power系列1kVA工频塔机，单进单出，PF=0.8，长机6节电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"2","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0020SPS","描述":"泰山Power系列2kVA工频塔机，单进单出，PF=0.8，标机内置6节12V7Ah电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"3","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0020SPL","描述":"泰山Power系列2kVA工频塔机，单进单出，PF=0.8，长机6节电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"6","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"4","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0030SPS","描述":"泰山Power系列3kVA工频塔机，单进单出，PF=0.8，标机内置8节12V7Ah电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"8","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"5","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0030SPL","描述":"泰山Power系列3kVA工频塔机，单进单出，PF=0.8，长机8节电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"8","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"6","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0060SPS","描述":"泰山Power系列6kVA工频塔机，单进单出，PF=0.8，标机内置16节12V7Ah电池","功率因数":"0.8(报告0.9)","并机数量":"无","并机卡":"无","并机线":"无","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"7","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0060SPL","描述":"泰山Power系列6kVA工频塔机，单进单出，PF=0.8，长机16节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"8","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0100SPL","描述":"泰山Power系列10kVA工频塔机，单进单出，PF=0.8，长机16节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9211","输入THDI":"4.7%/7.4%","输出THDU":"1.0%/2.7%","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","泰尔":"√","序号":"9","输入电压范围(V)":"单相：175.7~264.3","输入功率因数":"0.995/0.991/0.981","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0026","输出频率":"49.97","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.13%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"92.11%/93.07%/92.79%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"54.5"},{"系列":"泰山UT","型号":"泰山UT-0150SPL","描述":"泰山Power系列15kVA工频塔机，单进单出，PF=0.8，长机16节电池","功率因数":"0.8","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","显示屏":"2.4英寸","通讯":"可选SNMP/485/干接点","安装":"塔式","走线方式":"下","序号":"10"},{"系列":"泰山UT","型号":"泰山UT-0100NPL","描述":"泰山Power系列10kVA工频塔机，三进单出，PF=0.8，长机16节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"11","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0150NPL","描述":"泰山Power系列15kVA工频塔机，三进单出，PF=0.8，长机16节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"12","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0200NPL","描述":"泰山Power系列20kVA工频塔机，三进单出，PF=0.8，长机16节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"16","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"13","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0100NPL-E","描述":"泰山Power系列10kVA工频塔机，三进单出，PF=0.8，长机32节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"32","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"14","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0150NPL-E","描述":"泰山Power系列15kVA工频塔机，三进单出，PF=0.8，长机32节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"32","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"15","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0200NPL-E","描述":"泰山Power系列20kVA工频塔机，三进单出，PF=0.8，长机32节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"32","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"16","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0300NPL-E","描述":"泰山Power系列30kVA工频塔机，三进单出，PF=0.8，长机32节电池","功率因数":"0.8(报告0.9)","并机数量":"8","并机卡":"可选","并机线":"可选","LBS":"无","电池":"32","中性线":"无","冷启动":"无","主旁不同源":"无","满载效率":"0.9511","输入THDI":"2.9%/5.3%","输出THDU":"0.9%/2.6%","显示屏":"2.4英寸","通讯":"标配232，无485，可选SNMP","安装":"塔式","走线方式":"下","泰尔":"√","序号":"17","输入电压范围(V)":"三相:304~456","输入功率因数":"0.999/0.997/0.992","输入频率范围\r\n（Hz）":"45~55","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0019","输出频率":"50.02","三相电压不平衡度":"单相","动态电压瞬变范围":"-3.74%/3.59%","电压瞬变恢复时间(ms)":"20/20","三相电压相位偏差":"单相","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.11%/94.38%/93.25%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"62.1"},{"系列":"泰山UT","型号":"泰山UT-0100TPL-6P","描述":"泰山Power系列10kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"18","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-0200TPL-6P","描述":"泰山Power系列20kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"19","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-0300TPL-6P","描述":"泰山Power系列30kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"20","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-0400TPL-6P","描述":"泰山Power系列40kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"21","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-0600TPL-6P","描述":"泰山Power系列60kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"22","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-0800TPL-6P","描述":"泰山Power系列80kVA工频塔机，三进三出，PF=0.8，6脉冲，30-32节电池可选","功率因数":"0.8(报告0.9)","并机数量":"6","并机卡":"可选","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"有","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"23","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-1000TPL-6P","描述":"泰山Power系列100kVA工频塔机，三进三出，PF=0.9，6脉冲，30-32节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9548","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"24","输入电压范围(V)":"三相:285~476","输入功率因数":"0.976/0.959/0.941","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.004","输出频率":"49.99","三相电压不平衡度":"0.24%/0.65%","动态电压瞬变范围":"-2.53%/0.93%","电压瞬变恢复时间(ms)":"40/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.48%/95.06%/94.81%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-1200TPL-6P","描述":"泰山Power系列120kVA工频塔机，三进三出，PF=0.9，6脉冲，30-32节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"25","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-1600TPL-6P","描述":"泰山Power系列160kVA工频塔机，三进三出，PF=0.9，6脉冲，30-32节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-32","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"26","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-2000TPL-6P","描述":"泰山Power系列200kVA工频塔机，三进三出，PF=0.9，6脉冲，30-34节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-34","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.8%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"27","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-3000TPL-6P","描述":"泰山Power系列300kVA工频塔机，三进三出，PF=0.9，6脉冲，30-34节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-34","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.7%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"28","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-4000TPL-6P","描述":"泰山Power系列400kVA工频塔机，三进三出，PF=0.9，6脉冲，30-34节电池可选","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"30-34","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.7%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"29","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-5000TPL-12P","描述":"泰山Power系列500kVA工频塔机，三进三出，PF=0.9，12脉冲，40节电池","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"40","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.7%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"30","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"},{"系列":"泰山UT","型号":"泰山UT-6000TPL-12P","描述":"泰山Power系列600kVA工频塔机，三进三出，PF=0.9，12脉冲，40节电池","功率因数":"0.9","并机数量":"6","并机卡":"自带","并机线":"可选","LBS":"无","电池":"40","中性线":"无","冷启动":"无","主旁不同源":"有","满载效率":"0.9565","输入THDI":"4.7%/6.9%","输出THDU":"0.7%/2.9%","显示屏":"7英寸","通讯":"可选SNMP卡/干接点卡","安装":"塔式","走线方式":"下","泰尔":"√","序号":"31","输入电压范围(V)":"三相:285~476","输入功率因数":"0.972/0.960/0.945","输入频率范围\r\n（Hz）":"/","频率跟踪范围(Hz)":"48~52可调","频率跟踪速率(Hz/s)":"1","输出电压稳压精度":"0.0058","输出频率":"49.99","三相电压不平衡度":"0.29%/0.86%","动态电压瞬变范围":"-2.33%/1.36%","电压瞬变恢复时间(ms)":"20/0","三相电压相位偏差":"0.01/0.01","市电电池转换时间":"0","旁路逆变转换时间":"0","ECO模式转换时间":"0","效率":"95.65%/95.32%/95.05%","输出功率因数":"0.9","输出电流峰值系数":"3","过载能力(min)":"10","音频噪音\r\n（dB）":"/"}];

// 先以“速查表型号 + 速查表描述”锁定数据库行，再逐项对照目录型号、产品描述和版本差异。
// 来源：解决方案产品目录价汇总 iTeaQ-2026-04-V1.0（PDF 第 54、58、61、63-65 页）。
// 同型号多目录版本全部保留；组合式 UPS 可只回填目录中实际出现的机柜/模块，绝不虚构缺失编码。
// 目录价按 XOR + base64 存储，避免明文出现在公开页面源码里。
// 说明：解码逻辑就在前端，这挡的是直接 view-source 和 grep，不是加密。
const CATALOG_PRICE_KEY = [0x5a, 0x3c, 0x71, 0x2e, 0x68, 0x19, 0x44, 0x7b];

function decodeCatalogPrice(encoded) {
  if (!encoded) return '';
  try {
    const bytes = Uint8Array.from(atob(encoded), ch => ch.charCodeAt(0));
    for (let i = 0; i < bytes.length; i++) {
      bytes[i] ^= CATALOG_PRICE_KEY[i % CATALOG_PRICE_KEY.length];
    }
    return new TextDecoder().decode(bytes);
  } catch (error) {
    debugLog('目录价解码失败', error);
    return '';
  }
}

const UPS_CATALOG_ENRICHMENTS = [
  { model: "太行 UR-0200TPL", description: "太行Power系列20kVA三三/三单/单单长机", code: "01020446", priceEnc: "mJlCFkQgdEs=" },
  { model: "太行 UR-0300TPL", description: "太行Power系列30kVA三进三出长机", code: "01020447", priceEnc: "mJlEHkQpdEs=" },
  { model: "太行 UR-0400TPL", description: "太行Power系列40kVA三进三出长机", code: "01020448", priceEnc: "mJlHHkQpdEs=" },
  { model: "昆仑UE-2000TAL-1", description: "UE 200KVA，只含维修旁路开关", code: "01021046", priceEnc: "mJlDFl41d01q" },
  { model: "昆仑UE-3000TAL-1", description: "UE 300KVA，只含维修旁路开关", code: "01021047", priceEnc: "mJlFGl81c0hq" },
  {
    model: "昆仑UE-4000TAL-F-1",
    description: "UE 400KVA，含 4 个开关-隔离负荷开关",
    code: "01021048；01020404",
    priceEnc: "CnpAx8OBou7S2e+lSNvhTWoFXR5RKavHwWw3H465w57dupSw4zmG3m8FQgJQKXQ=",
    note: "速查表确认输出PF=1，但未注明高效型或标准型，故保留两组目录编码和单价"
  },
  {
    model: "昆仑UE-5000TAL-F-1",
    description: "UE 500KVA，含 4 个开关-隔离负荷开关",
    code: "01021049；01020405",
    priceEnc: "CnpAx8OBou7S2e+lSNvhTGkKXR1eKavHwWw3H465w57dupSw4zmG3m0NSAJRK3Q=",
    note: "速查表确认输出PF=1，但未注明高效型或标准型，故保留两组目录编码和单价"
  },
  {
    model: "昆仑UE-6000TAL-F-1",
    description: "UE 600KVA，含 4 个开关-隔离负荷开关",
    code: "01021050；01020406",
    priceEnc: "CnpAx8OBou7S2e+lSNvhQm4MXR9cKavHwWw3H465w57dupSw4zmG3mMMQAJcKnQ=",
    note: "速查表确认输出PF=1，但未注明高效型或标准型，故保留两组目录编码和单价"
  },
  { model: "昆仑UE-8000TAL-F-1", description: "UE 800KVA，含 4 个开关-隔离负荷开关", code: "01021064", priceEnc: "mJlAAlosc1doCEE=" },
  {
    model: "祁连UM-0900TFL-FS/15\r祁连UM-0150TFL-M",
    description: "祁连UM满配90kVA机柜，只含手动维修旁路开关",
    code: "01021119；01021118",
    priceEnc: "vKDLyPeFZLn/CkACXyx0lOanQBsDTwWd8p2Us/85ht5pDF0eWClrn+KW",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-1250TFL-FF\r祁连UM-0250TFL-M",
    description: "125kVA 机柜，配置主路输入、旁路输入、输出及维修旁路四个开关",
    code: "01021054；01020386",
    priceEnc: "vKDLyPeFZLn/BUICXyx0lOanQxsDTwWd8p2Us/85ht5sCV0eWClrn+KW",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-1800TFL-FS/3\r祁连UM-0300TFL-M",
    description: "祁连UM满配180kVA 机柜，只含手动维修旁路开关",
    code: "01021039；01020387",
    priceEnc: "vKDLyPeFZLn/DUMdRC90S7WA6h1YchI6vJTQy/WOZLn/CkcCXyp0VL6E2w==",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-1800TFL-FF/3\r祁连UM-0300TFL-M",
    description: "祁连UM满配180kVA 机柜，含输入开关、维修旁路开关和输出开关",
    code: "01020387",
    priceEnc: "aQwaeCn/7Nq/oeYOqrxyTXYLQh5H/fzR",
    note: "本版目录未列出该180kVA四开关机柜；仅回填目录中存在的30kVA功率模块"
  },
  {
    model: "祁连UM-3000TFL-FS/3\r祁连UM-0300TFL-M",
    description: "祁连UM满配300kVA 机柜，只含手动维修旁路开关",
    code: "01020387",
    priceEnc: "aQwaeCn/7Nq/oeYOqrxyTXYLQh5H/fzR",
    note: "本版目录未列出该300kVA维修旁路机柜；仅回填目录中存在的30kVA功率模块"
  },
  {
    model: "祁连UM-3000TFL-FF/3\r祁连UM-0300TFL-M",
    description: "祁连UM满配300kVA 机柜，含输入开关、维修旁路开关和输出开关",
    code: "01021157；01020387",
    priceEnc: "vKDLyPeFZLn/DUkbRC10S7WA6h1YchI6vJTQy/WOZLn/CkcCXyp0VL6E2w==",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-2000TAL-FS/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM200kVA机柜，只含维修旁路开关",
    code: "01020389；01021107",
    priceEnc: "vKDLyPeFZLn/DUUeRCl0S7WA6htYchI6vJTQy/WOZLn/BEMCXiB0VL6E2w==",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-3000TAL-FS/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM300kVA机柜，只含维修旁路开关",
    code: "01020390；01021107",
    priceEnc: "vKDLyPeFZLn/DUcXRChzS7WA6htYchI6vJTQy/WOZLn/BEMCXiB0VL6E2w==",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-4000TAL-FF/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM满配400kVA机柜，含4开关-隔离负荷开关",
    code: "01020391；01020401；01021107",
    priceEnc: "s5fpyP2RoeXR2u2UjobYW5iZQxhdNX1PatPNtY65w57dupSw4//Ywbyj7Q6qvHZIaRBEF1j2+OBvDBp4Kf/s2r+h5g6qvHxJdgpIHkf9/NE=",
    note: "速查表未注明高效型或标准型，故保留两组机柜目录编码；模块与机柜均为单价"
  },
  {
    model: "祁连UM-5000TAL-FF/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM满配500kVA机柜，含4开关-隔离负荷开关",
    code: "01020392；01020402；01021107",
    priceEnc: "s5fpyP2RoeXR2u2UjobYW5iZQxdfNXZJatPNtY65w57dupSw4//Ywbyj7Q6qvHZNbxBAG1j2+OBvDBp4Kf/s2r+h5g6qvHxJdgpIHkf9/NE=",
    note: "速查表未注明高效型或标准型，故保留两组机柜目录编码；模块与机柜均为单价"
  },
  {
    model: "祁连UM-6000TAL-FF/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM满配600kVA机柜，含4开关-隔离负荷开关",
    code: "01020393；01020403；01021107",
    priceEnc: "s5fpyP2RoeXR2u2UjobYW5iZQhlbNXdIatPNtY65w57dupSw4//Ywbyj7Q6qvHdJbRBIFlj2+OBvDBp4Kf/s2r+h5g6qvHxJdgpIHkf9/NE=",
    note: "速查表未注明高效型或标准型，故保留两组机柜目录编码；模块与机柜均为单价"
  },
  {
    model: "祁连UM-8000TAL-FF/5-1\r祁连UM-0500TFL-M",
    description: "祁连UM满配800kVA机柜，含4开关-隔离负荷开关",
    code: "01021063；01021107",
    priceEnc: "vKDLyPeFZLn/CkMfRCl2S7WA6htYchI6vJTQy/WOZLn/BEMCXiB0VL6E2w==",
    note: "机柜与功率模块均为目录单价，未按装机模块数量汇总"
  },
  {
    model: "祁连UM-3000TFL-FS/100\r祁连UM-3000TFL-FF/100\r祁连UM-3000TFL-F/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列300kVA机框，含单开关/四开关/无开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该300kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-4000TFL-FS/100\r祁连UM-4000TFL-FF/100\r祁连UM-4000TFL-F/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列400kVA机框，含单开关/四开关/无开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该400kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-5000TFL-FS/100\r祁连UM-5000TFL-FF/100\r祁连UM-5000TFL-F/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列500kVA机框，含单开关/四开关/无开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该500kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-6000TFL-FS/100\r祁连UM-6000TFL-FF/100\r祁连UM-6000TFL-F/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列600kVA机框，含单开关/四开关/无开关",
    code: "01021116；01021117；01021115",
    priceEnc: "vYfFyte3ouzb1MaBjoX+ncWgUezNKnZMdgxBHoel357Bp5SS6PzByLygy8j3hWS5/w9EHUQqd0u1gOofWCkvLRva2Y+NhNNbmJlAGlE1cUtqE5WWwg==",
    note: "目录未列出无开关机柜UM-6000TFL-F/100；其余机柜与模块均为目录单价"
  },
  {
    model: "祁连UM-8000TFL-FS/100\r祁连UM-8000TFL-FF/100\r祁连UM-8000TFL-F/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列800kVA机框，含单开关/四开关/无开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该800kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-10000TFL-FS/100\r祁连UM-10000TFL-FF/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列1000kVA机框，含单开关/四开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该1000kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-12000TFL-FS/100\r祁连UM-12000TFL-FF/100\r祁连UM-1000TFL-M",
    description: "祁连UM系列1200kVA机框，含单开关/四开关",
    code: "01021115",
    priceEnc: "awxBRT5YotP72ey5SNvhSm4FXRtYKWuf4pY=",
    note: "本版目录未列出该1200kVA机柜；仅回填目录中存在的100kVA功率模块"
  },
  {
    model: "祁连UM-0900TFL-D\r祁连UM-0150TFL-M",
    description: "祁连UM一体化UPS-90KVA双路输入（ATS）-含UPS 输入输出-4 路空调-3 路照明-40 路 IT 配电",
    code: "01021118",
    priceEnc: "awkaeCn/7Nq/oeYOqrx3S3YMQR5H/fzR",
    note: "本版目录未列出该90kVA一体化机柜；仅回填目录中存在的15kVA功率模块"
  },
  {
    model: "祁连UM-0900TFL-S\r祁连UM-0150TFL-M",
    description: "祁连UM一体化UPS-90KVA单路输入（MCCB）-含UPS 输入输出-4 路空调-3 路照明-40 路 IT 配电",
    code: "01021118",
    priceEnc: "awkaeCn/7Nq/oeYOqrx3S3YMQR5H/fzR",
    note: "本版目录未列出该90kVA一体化机柜；仅回填目录中存在的15kVA功率模块"
  },
  {
    model: "祁连UM-1250TFL-D\r祁连UM-0250TFL-M\r祁连UM-0300TFL-M",
    description: "祁连UM一体化UPS-125KVA双路输入（ATS）-含UPS 输入输出-8 路空调-3 路照明-48 路 IT 配电",
    code: "01021044；01021127；01020386；01020387",
    priceEnc: "aw1BHgV0oufg2u6ySNvhSGgFXR1aKavHwQ1DHlh0KZ3Ghpex9DmG3mkPRQJRKHSU5qdDGwNPBZ3ynZSz/zmG3mwJXR5YKWuf4paekvMqdBAMfZeGyfzZ7Hr+1BheNXNIahOVlsI=",
    note: "速查表未注明柜深，故保留1100mm与1200mm两组目录编码；机柜与模块均为目录单价"
  },
  {
    model: "祁连UM-1250TFL-S\r祁连UM-0250TFL-M\r祁连UM-0300TFL-M",
    description: "祁连UM一体化UPS-125KVA单路输入（MCCB）-含UPS 输入输出-8 路空调-3 路照明-48 路 IT 配电",
    code: "01021045；01021128；01020386；01020387",
    priceEnc: "aw1BHgV0oufg2u6ySNvhSW0LXRlaKavHwQ1DHlh0KZ3Ghpex9DmG3mgEQgJbK3SU5qdDGwNPBZ3ynZSz/zmG3mwJXR5YKWuf4paekvMqdBAMfZeGyfzZ7Hr+1BheNXNIahOVlsI=",
    note: "速查表未注明柜深，故保留1100mm与1200mm两组目录编码；机柜与模块均为目录单价"
  }
];

function normalizeCatalogMatchText(value) {
  return String(value ?? "").replace(/\s+/g, "").toLowerCase();
}

function enrichProductsWithCatalog(products) {
  const exactMatches = new Map(UPS_CATALOG_ENRICHMENTS.map(item => [
    normalizeCatalogMatchText(item.model) + "|" + normalizeCatalogMatchText(item.description),
    item
  ]));
  let matched = 0;
  (products || []).forEach(product => {
    const key = normalizeCatalogMatchText(product?.["型号"]) + "|" + normalizeCatalogMatchText(product?.["描述"]);
    const catalog = exactMatches.get(key);
    if (!catalog) return;
    product["产品编码"] = catalog.code;
    product["目录价"] = decodeCatalogPrice(catalog.priceEnc);
    product["目录价版本"] = "iTeaQ-2026-04-V1.0";
    if (catalog.note) product["目录价备注"] = catalog.note;
    matched++;
  });
  return matched;
}

enrichProductsWithCatalog(PRODUCTS);

const PROVIDER_MODELS = {
  "https://api.openai.com/v1":    "gpt-4o",
  "https://api.deepseek.com/v1":  "deepseek-chat",
  "https://api.moonshot.cn/v1":   "moonshot-v1-8k",
  "https://api.anthropic.com/v1": "claude-sonnet-4-6",
};

const DEFAULT_SYSTEM_PROMPT = `你是专业UPS选型工程师，具有数据中心、通信机房UPS选型的丰富经验。

【任务】根据客户技术规格书或需求描述，精确提取关键参数，从【产品数据库】中匹配最佳方案。

【需求解析维度——按优先级排序】

🔴 P0 - 必须匹配参数（缺一不可）：
   - 额定容量（kVA/kW）及功率因数
   - 输入相数：单进单出(1:1) 或 三进三出(3:3)
   - 输出功率因数（如：1.0）
   - 后备时间（分钟）

🟡 P1 - 核心性能参数（尽量匹配）：
   - 输入电压范围（如：304~456V = 380V±20%）
   - 输入功率因数/THDI（PF≥0.95, THDI<2%@满载）
   - 输出电压精度/THDU（≤0.2%, ≤2%）
   - 系统效率（≥96%@30%~50%负载）
   - 转换时间（0ms无缝切换 或 <2ms）

🟢 P2 - 架构与扩展参数（优选匹配）：
   - 模块化设计：热插拔模块化 / 一体机
   - 并机冗余：并机台数、N+1/2N冗余
   - 安装方式：机架式 / 落地式 / 塔机
   - 过载能力（如：125%额定负载≥10分钟）
   - 节能模式：ECO模式 / 模块睡眠

🔵 P3 - 通信与认证（可选匹配）：
   - 通信接口：RS485 / RS232 / Modbus-RTU / SNMP / 以太网
   - 系统集成：DCIM / BMS / 第三方监控平台
   - 认证标准：泰尔认证(YD/T 2165)、抗震报告(YD5083)、GB7260、IEC 62040
   - 电池类型：铅酸 / 锂电 / 磷酸铁锂
   - 充电管理：均充/浮充自动切换、温度补偿

【分析输出格式要求】
analysis字段必须包含以下结构：

■ 客户关键需求提取：
（列出从文档中提取到的每个关键参数，标注优先级，格式：[P0/P1/P2/P3] 参数名: 要求值）

■ 容量选型分析：
（如客户已明确UPS功率，直接使用该值；如仅提供负载功率，则推荐容量 = 负载功率×1.2余量）

■ 产品匹配逻辑：
（对每个推荐型号，说明P0参数是否全部满足，P1-P3参数匹配情况，有哪些差距）

■ 注意事项：
（需用户确认的点、P0参数无法匹配时的差距说明、多个型号匹配度相近时的排序依据）

reason字段：不少于80字，具体说明该型号满足客户哪些核心参数要求。

【兜底策略】
- P0参数无法匹配：明确说明"无完全匹配型号"，列出最接近选项及差距
- P1-P3参数缺失：标注"规格书未提及"，按行业默认值处理
- 多个型号匹配度相近：按P0>P1>P2>P3权重排序，列出Top 3
- 规格书参数矛盾：标注矛盾点，请求用户澄清

【铁律——必须严格遵守】
1. 只能推荐【产品数据库】中原文存在的型号，一字不差
2. 禁止修改、拼接、缩写或虚构任何型号
3. 如果没有完全匹配的产品，如实说明差距，仍需从库中推荐最接近的型号
4. model字段必须与【合法型号清单】完全一致`;

function getCustomPrompt() {
  return localStorage.getItem("ups_custom_prompt") || DEFAULT_SYSTEM_PROMPT;
}

// 使用 DOMContentLoaded 确保所有函数定义完成后再执行
document.addEventListener('DOMContentLoaded', function() {
  refreshUnifiedBatteryPowerOptions();
  refreshRuntimeBatteryOptions();
  renderSavedUpsConfigurations();
  initSummaryColumnResizers();

  const cfg = JSON.parse(localStorage.getItem("ups_config") || "{}");
  if (cfg.provider && document.getElementById("provider")) document.getElementById("provider").value = cfg.provider;
  if (cfg.model    && document.getElementById("model"))    document.getElementById("model").value    = cfg.model;
  if (cfg.apikey   && document.getElementById("apikey"))   document.getElementById("apikey").value   = cfg.apikey;
  if (cfg.baseurl  && document.getElementById("baseurl"))  document.getElementById("baseurl").value  = cfg.baseurl;
  if (cfg.customProviderName && document.getElementById("custom-provider-name"))
    document.getElementById("custom-provider-name").value = cfg.customProviderName;
  if (cfg.customBaseurl && document.getElementById("baseurl-custom"))
    document.getElementById("baseurl-custom").value = cfg.customBaseurl;
  if (document.getElementById("provider")) onProviderChange();

  // 从 IndexedDB 加载持久化的产品数据
  debugLog('开始加载持久化数据...');
  loadProductsFromDB().then(data => {
    debugLog('加载数据结果:', data);
    if (data && data.products && data.products.length > 0) {
      debugLog('找到持久化数据:', data.products.length, '条');
      PRODUCTS.length = 0;
      data.products.forEach(p => PRODUCTS.push(p));
      const metadata = loadUpsCatalogMetadata();
      if (!metadata.importedAt) {
        metadata.source = data.source || '历史导入目录';
        metadata.catalogVersion = data.importTime || '历史导入';
        metadata.importedAt = data.importTime || null;
        saveUpsCatalogMetadata(metadata);
      }
      const catalogMatchCount = enrichProductsWithCatalog(PRODUCTS);
      debugLog('目录价严格匹配回填:', catalogMatchCount, '条');
      const label = document.getElementById('data-source-label');
      label.textContent = '外部数据 ' + data.source + ' | 导入于 ' + data.importTime + ' | 共 ' + PRODUCTS.length + ' 款产品';
      label.style.color = '#a8f0c0';
      document.getElementById('ups-footer-catalog-source').textContent = metadata.source;
      // 显示"恢复内置数据"按钮
      const restoreBtn = document.getElementById('restore-btn');
      if (restoreBtn) restoreBtn.style.display = 'inline-block';
      // 刷新数据库视图（如果已打开）
      const panel = document.getElementById('data-table-panel');
      if (panel && panel.style.display !== 'none') buildDataTable();
    } else {
      debugLog('没有找到持久化数据，使用内置数据');
    }
  }).catch(e => {
    console.error('加载持久化数据失败:', e);
    showToast('加载持久化数据失败: ' + e.message);
  });
});

function onProviderChange() {
  const p = document.getElementById("provider").value;
  const customRow = document.getElementById("custom-provider-row");
  if (p === "custom") {
    customRow.style.display = "flex";
    // 不自动填 baseurl，让用户手动填自定义 URL
  } else {
    customRow.style.display = "none";
    document.getElementById("baseurl").value = p;
    if (PROVIDER_MODELS[p]) document.getElementById("model").value = PROVIDER_MODELS[p];
  }
}

function getBaseUrl() {
  const p = document.getElementById("provider").value;
  if (p === "custom") {
    return (document.getElementById("baseurl-custom").value || "").trim();
  }
  return document.getElementById("baseurl").value.trim();
}

function saveConfig() {
  localStorage.setItem("ups_config", JSON.stringify({
    provider:           document.getElementById("provider").value,
    model:              document.getElementById("model").value,
    apikey:             document.getElementById("apikey").value,
    baseurl:            document.getElementById("baseurl").value,
    customProviderName: document.getElementById("custom-provider-name")?.value || "",
    customBaseurl:      document.getElementById("baseurl-custom")?.value || "",
  }));
  const s = document.getElementById("api-status");
  s.textContent = "✓ 已保存"; s.className = "api-status ok";
}

async function callAI(userMessage, systemPrompt, images) {
  const apikey  = document.getElementById("apikey").value.trim();
  const model   = document.getElementById("model").value.trim();
  const baseUrl = getBaseUrl();
  if (!apikey) throw new Error("请先填写 API Key");

  const isAnthropic = baseUrl.includes("anthropic.com");
  let resp, data;

  // 构建消息内容（文本+图片）
  let content;
  if (images && images.length > 0) {
    content = images.map(img => ({
      type: "image_url",
      image_url: { url: img }
    }));
    if (userMessage && userMessage.trim()) {
      content.unshift({ type: "text", text: userMessage });
    }
  } else {
    content = userMessage;
  }

  if (isAnthropic) {
    resp = await fetch(baseUrl + "/messages", {
      method: "POST",
      headers: { "x-api-key": apikey, "anthropic-version": "2023-06-01", "content-type": "application/json", "anthropic-dangerous-direct-browser-access": "true" },
      body: JSON.stringify({ model, max_tokens: 4096, system: systemPrompt, messages: [{ role: "user", content }] })
    });
    data = await resp.json();
    if (!resp.ok) throw new Error(data.error?.message || JSON.stringify(data));
    return data.content[0].text;
  } else {
    const messages = systemPrompt ? [{ role: "system", content: systemPrompt }, { role: "user", content }] : [{ role: "user", content }];
    resp = await fetch(baseUrl + "/chat/completions", {
      method: "POST",
      headers: { "Authorization": "Bearer " + apikey, "Content-Type": "application/json" },
      body: JSON.stringify({ model, messages, max_tokens: 4096 })
    });
    data = await resp.json();
    if (!resp.ok) throw new Error(data.error?.message || JSON.stringify(data));
    return data.choices[0].message.content;
  }
}

async function testApi() {
  const s = document.getElementById("api-status");
  s.textContent = "测试中..."; s.className = "api-status";
  try {
    await callAI("连接测试", "你是助手");
    s.textContent = "✓ 连接成功"; s.className = "api-status ok";
  } catch(e) {
    s.textContent = "✗ " + e.message; s.className = "api-status err";
  }
}

const UPS_CATALOG_META_KEY = 'ups_catalog_metadata_v1';
let lastResult = null, lastRequirement = "", lastConfirmedRequirement = null, lastSelectionAudit = null;
let lastAdoptedModel = '', lastAdoptionReason = '', lastHistoryRecordId = null;
let chatHistory = [];

function loadUpsCatalogMetadata() {
  try {
    const stored = JSON.parse(localStorage.getItem(UPS_CATALOG_META_KEY) || 'null');
    if (stored && stored.version === 1 && stored.entries && typeof stored.entries === 'object') return stored;
  } catch (error) { console.warn('目录元数据读取失败', error); }
  return { version: 1, source: '常用UPS速查表-V8.0.xlsx', catalogVersion: 'V8.0', importedAt: null, entries: {} };
}

function saveUpsCatalogMetadata(metadata) {
  localStorage.setItem(UPS_CATALOG_META_KEY, JSON.stringify(metadata));
}

function getUpsCatalogEntry(model) {
  const metadata = loadUpsCatalogMetadata();
  return { source: metadata.source, version: metadata.catalogVersion,
    status: 'unverified', reviewedAt: null, ...(metadata.entries[model] || {}) };
}

function setUpsCatalogStatus(model, status) {
  if (!['active', 'unverified', 'discontinued'].includes(status)) return;
  const metadata = loadUpsCatalogMetadata();
  metadata.entries[model] = { ...(metadata.entries[model] || {}), source: metadata.source,
    version: metadata.catalogVersion, status, reviewedAt: status === 'unverified' ? null : new Date().toISOString().slice(0, 10) };
  saveUpsCatalogMetadata(metadata);
  if (lastConfirmedRequirement && lastResult) refreshUpsSelectionAudit();
  showDetail(model, allRecsCache.find(item => item.model === model)?.reason || '');
}

function setUpsCatalogStatusFromSelect(select) {
  setUpsCatalogStatus(select.dataset.model, select.value);
}

const UPS_CRITERIA_FIELDS = {
  capacityKva: 'ups-crit-capacity', loadKw: 'ups-crit-load-kw', loadKva: 'ups-crit-load-kva',
  outputPowerFactor: 'ups-crit-pf', inputOutputPhase: 'ups-crit-phase', parallelUnits: 'ups-crit-parallel',
  redundancy: 'ups-crit-redundancy', backupMinutes: 'ups-crit-runtime', batteryCells: 'ups-crit-cells',
  batteryType: 'ups-crit-battery', installation: 'ups-crit-install'
};

let upsEvidenceDraft = null;
let upsEvidenceSources = [];
let upsEvidenceSourceText = '';
let upsSourceGeneration = 0;

function upsCriteriaValues() {
  const values = { needsSnmp: document.getElementById('ups-crit-snmp').checked };
  Object.entries(UPS_CRITERIA_FIELDS).forEach(([field, id]) => { values[field] = document.getElementById(id).value; });
  return window.upsSelection.normalizeUpsRequirement(values);
}

function invalidateUpsConfirmation(message, sourceChanged = false) {
  upsSourceGeneration++;
  document.getElementById('ups-criteria-confirmed').checked = false;
  if (upsEvidenceDraft) upsEvidenceDraft.confirmedAt = null;
  if (upsEvidenceDraft?.fieldEvidence) for (const e of Object.values(upsEvidenceDraft.fieldEvidence)) {
    e.reviewStatus = sourceChanged || e.reviewStatus === 'stale' ? 'stale' : 'pending';
  }
  if (message) document.getElementById('ups-criteria-note').textContent = message;
}

function setUpsRequirementSource(text, sources, append = false) {
  const textarea = document.getElementById('requirement');
  upsSourceGeneration++;
  textarea.value = text;
  upsEvidenceSources = sources;
  upsEvidenceSourceText = text;
  if (upsEvidenceDraft) upsEvidenceDraft.sourceText = text;
  invalidateUpsConfirmation(append ? '已加入新的资料，请重新提取并核对技术条件。' : '资料已替换，请重新提取并核对技术条件。', true);
  renderUpsEvidence();
}

function evidenceHtml(requirement) {
  const tables = window.upsEvidence.evidenceExportRows(requirement);
  const table = rows => `<div class="ups-evidence-scroll"><table><thead><tr>${rows[0].map(value => `<th>${escapeHtml(value)}</th>`).join('')}</tr></thead><tbody>${rows.slice(1).map(row => `<tr>${row.map(value => `<td>${escapeHtml(value)}</td>`).join('')}</tr>`).join('')}</tbody></table></div>`;
  return `<p>${escapeHtml(window.upsEvidence.evidenceSummary(requirement))}</p>${table(tables.evidence)}<p>人工修订记录</p>${table(tables.revisions)}`;
}

function renderUpsEvidence() {
  const container = document.getElementById('ups-evidence-content');
  if (!container || !window.upsEvidence) return;
  if (!upsEvidenceDraft) { container.textContent = '请先从需求文字提取技术条件；历史记录未保存证据时，不推测来源。'; return; }
  let html = evidenceHtml(upsEvidenceDraft);
  for (const [field, e] of Object.entries(upsEvidenceDraft.fieldEvidence || {})) {
    if (!e.conflict) continue;
    const options = [...new Set(e.candidates.map(c => JSON.stringify(c.value)))];
    html += `<p>${escapeHtml(window.upsEvidence.FIELD_LABELS[field])}存在多个值：<select aria-label="选择${escapeHtml(window.upsEvidence.FIELD_LABELS[field])}证据" data-evidence-field="${field}"><option value="">请选择，或在上方手工填写</option>${options.map((value, i) => `<option value="${i}">${escapeHtml(JSON.parse(value))}</option>`).join('')}</select></p>`;
  }
  html += (upsEvidenceDraft.revisions || []).map(r => `<label class="ups-revision-item"><span>${escapeHtml(window.upsEvidence.FIELD_LABELS[r.field])}：${escapeHtml(r.from ?? '未明确')} → ${escapeHtml(r.to ?? '未明确')}</span><input aria-label="修改原因" data-revision-id="${escapeHtml(r.id)}" placeholder="填写这次修改/补录的原因" value="${escapeHtml(r.reason)}"></label>`).join('');
  container.innerHTML = html;
}

function trackUpsFieldChange(field) {
  if (!upsEvidenceDraft) extractUpsCriteria(false);
  if (!upsEvidenceDraft) return;
  const current = upsCriteriaValues();
  upsEvidenceDraft = window.upsEvidence.recordRequirementRevision(upsEvidenceDraft, field, upsEvidenceDraft[field], current[field]);
  invalidateUpsConfirmation('技术条件已修改，请填写修改原因并重新确认。');
  renderUpsEvidence();
  if (upsEvidenceDraft.revisions.some(r => !r.reason)) document.getElementById('ups-evidence-panel').open = true;
}

document.getElementById('ups-evidence-content').addEventListener('input', event => {
  const id = event.target.dataset.revisionId;
  const revision = upsEvidenceDraft?.revisions.find(r => r.id === id);
  if (revision) { revision.reason = event.target.value; invalidateUpsConfirmation(); }
});
document.getElementById('ups-evidence-content').addEventListener('change', event => {
  const field = event.target.dataset.evidenceField;
  if (!field || event.target.value === '') return;
  const options = [...new Set(upsEvidenceDraft.fieldEvidence[field].candidates.map(c => JSON.stringify(c.value)))];
  const value = JSON.parse(options[Number(event.target.value)]);
  document.getElementById(UPS_CRITERIA_FIELDS[field]).value = value;
  trackUpsFieldChange(field);
});

function extractUpsCriteria(overwrite = true) {
  const source = document.getElementById('requirement').value;
  const parsed = window.upsEvidence?.extractRequirementEvidence(source, source === upsEvidenceSourceText ? upsEvidenceSources : [], upsEvidenceDraft);
  if (!parsed) { showToast('选型校核模块尚未加载'); return; }
  const before = upsEvidenceDraft;
  upsEvidenceDraft = parsed;
  if (overwrite) {
    // 保留重新提取造成的已修改值变化，避免清空/撤销没有记录。
    if (before) for (const field of Object.keys(window.upsEvidence.FIELD_LABELS)) {
      if (JSON.stringify(before[field]) !== JSON.stringify(parsed[field])) upsEvidenceDraft = window.upsEvidence.recordRequirementRevision(upsEvidenceDraft, field, before[field], parsed[field], '根据当前原文重新提取');
    }
    Object.entries(UPS_CRITERIA_FIELDS).forEach(([field, id]) => { document.getElementById(id).value = parsed[field] ?? ''; });
    document.getElementById('ups-crit-snmp').checked = parsed.needsSnmp;
  }
  invalidateUpsConfirmation('已提取原文证据。请逐项核对；冲突值需选择并说明原因，未识别条件可手工补录。');
  renderUpsEvidence();
  if (Object.values(parsed.fieldEvidence).some(e => e.conflict)) document.getElementById('ups-evidence-panel').open = true;
}

function readUpsCriteria() {
  const input = { ...(upsEvidenceDraft || {}), sourceText: document.getElementById('requirement').value,
    needsSnmp: document.getElementById('ups-crit-snmp').checked,
    confirmedAt: document.getElementById('ups-criteria-confirmed').checked ? upsEvidenceDraft?.confirmedAt || new Date().toISOString() : null };
  Object.entries(UPS_CRITERIA_FIELDS).forEach(([field, id]) => { input[field] = document.getElementById(id).value; });
  return window.upsSelection.normalizeUpsRequirement(input);
}

function fillUpsCriteria(requirement) {
  const normalized = window.upsSelection.normalizeUpsRequirement(requirement || {});
  document.getElementById('requirement').value = normalized.sourceText || '';
  Object.entries(UPS_CRITERIA_FIELDS).forEach(([field, id]) => {
    document.getElementById(id).value = normalized[field] ?? '';
  });
  document.getElementById('ups-crit-snmp').checked = normalized.needsSnmp;
  document.getElementById('ups-criteria-confirmed').checked = Boolean(normalized.confirmedAt);
  upsEvidenceDraft = normalized.evidenceVersion ? normalized : null;
  upsEvidenceSources = normalized.sources || [];
  upsEvidenceSourceText = normalized.evidenceText || '';
  upsSourceGeneration++;
  renderUpsEvidence();
}

document.querySelectorAll('#ups-criteria input, #ups-criteria select').forEach(control => {
  if (control.id !== 'ups-criteria-confirmed') control.addEventListener('input', () => {
    invalidateUpsConfirmation();
  });
});
Object.entries({ ...UPS_CRITERIA_FIELDS, needsSnmp: 'ups-crit-snmp' }).forEach(([field, id]) => {
  document.getElementById(id).addEventListener('change', () => trackUpsFieldChange(field));
});
document.getElementById('ups-criteria-confirmed').addEventListener('change', event => {
  if (!event.target.checked) return;
  if (!upsEvidenceDraft) extractUpsCriteria(false);
  // 同时捕获尚未失焦的手工填写值。
  const values = upsCriteriaValues();
  for (const field of Object.keys(window.upsEvidence.FIELD_LABELS)) {
    if (JSON.stringify(upsEvidenceDraft[field]) !== JSON.stringify(values[field])) upsEvidenceDraft = window.upsEvidence.recordRequirementRevision(upsEvidenceDraft, field, upsEvidenceDraft[field], values[field]);
  }
  try {
    upsEvidenceDraft.sourceText = document.getElementById('requirement').value;
    upsEvidenceDraft = window.upsEvidence.confirmRequirementEvidence(upsEvidenceDraft);
    event.target.checked = true;
    document.getElementById('ups-criteria-note').textContent = '技术条件和证据已人工确认，可开始选型。';
  } catch (error) {
    invalidateUpsConfirmation(error.message);
    document.getElementById('ups-evidence-panel').open = true;
  }
  renderUpsEvidence();
});
document.getElementById('requirement').addEventListener('input', () => {
  upsSourceGeneration++;
  if (upsEvidenceDraft) upsEvidenceDraft.sourceText = document.getElementById('requirement').value;
  invalidateUpsConfirmation('需求原文已修改，请重新提取并核对技术条件。', true);
  renderUpsEvidence();
});

function getUpsCatalogEntries() {
  const metadata = loadUpsCatalogMetadata();
  return Object.fromEntries(PRODUCTS.map(product => [product['型号'], {
    source: metadata.source, version: metadata.catalogVersion, status: 'unverified', reviewedAt: null,
    ...(metadata.entries[product['型号']] || {})
  }]));
}

function auditedUpsResult(requirement, aiResult = null) {
  const audit = window.upsSelection.rankUpsProducts(PRODUCTS, requirement, getUpsCatalogEntries(), 5);
  const aiReasons = new Map([...(aiResult?.recommended || []), ...(aiResult?.also_consider || [])]
    .map(item => [String(item.model || '').replace(/\s/g, ''), item.reason || '']));
  const itemToRec = item => ({ model: item.model, reason: aiReasons.get(item.model.replace(/\s/g, '')) ||
    item.checks.map(check => `${check.label}：${check.detail}`).join('；'), audit: item });
  const requirementCount = ['capacityKva', 'loadKw', 'loadKva', 'inputOutputPhase', 'parallelUnits', 'outputPowerFactor']
    .filter(key => requirement[key] != null).length;
  const explanation = `程序校核：${audit.counts.qualified} 款满足、${audit.counts.pending} 款资料不足、${audit.counts.rejected} 款不满足。` +
    (audit.counts.qualified === 0 ? '\n没有可直接作为完全匹配推荐的型号；待确认产品须补齐资料，不能视为满足。' : '') +
    (requirementCount < 3 ? '\n已确认条件较少，请补充容量、制式和负荷等关键条件。' : '') +
    (aiResult?.analysis ? `\n\nAI 辅助说明（不代替下方程序校核）：\n${aiResult.analysis}` : '');
  return { result: { analysis: explanation, recommended: audit.qualified.slice(0, 3).map(itemToRec),
    also_consider: audit.pending.slice(0, 5).map(itemToRec) }, audit };
}

function refreshUpsSelectionAudit() {
  if (!lastConfirmedRequirement) return;
  const { result, audit } = auditedUpsResult(lastConfirmedRequirement);
  if (lastAdoptedModel) {
    const product = findProduct(lastAdoptedModel);
    result.manualAdoption = product ? { model: lastAdoptedModel, reason: lastAdoptionReason,
      audit: window.upsSelection.assessUpsProduct(product, lastConfirmedRequirement, getUpsCatalogEntry(lastAdoptedModel)) } : null;
  }
  lastResult = result;
  lastSelectionAudit = audit;
  updateCurrentUpsHistory();
  renderResult(result);
}

function renderUpsAdoption() {
  const select = document.getElementById('ups-adopt-model');
  const current = lastAdoptedModel || select.value;
  const priority = [...(lastResult?.recommended || []), ...(lastResult?.also_consider || [])].map(item => item.model);
  const ordered = [...new Set([...priority, ...PRODUCTS.map(item => item['型号'])])];
  select.innerHTML = '<option value="">选择人工采用型号（可选）</option>' + ordered.map(model =>
    `<option value="${escapeHtml(model)}"${model === current ? ' selected' : ''}>${escapeHtml(model)}</option>`).join('');
  document.getElementById('ups-adopt-reason').value = lastAdoptionReason;
  const audit = lastAdoptedModel && lastConfirmedRequirement
    ? window.upsSelection.assessUpsProduct(findProduct(lastAdoptedModel), lastConfirmedRequirement, getUpsCatalogEntry(lastAdoptedModel)) : null;
  document.getElementById('ups-adoption-status').innerHTML = audit
    ? `最终采用：<b>${escapeHtml(lastAdoptedModel)}</b> ${upsAuditBadge(audit)}。${escapeHtml(lastAdoptionReason || '与推荐一致；仍须按项目规范复核。')}`
    : '采用值不会改变程序校核结论；不满足或资料不足的型号必须注明理由。';
}

function adoptUpsModel() {
  const model = document.getElementById('ups-adopt-model').value;
  const reason = document.getElementById('ups-adopt-reason').value.trim();
  if (!model || !lastConfirmedRequirement) { showToast('请先完成技术条件确认与校核，并选择型号'); return; }
  const product = findProduct(model);
  if (!product) { showToast('目录中不存在该型号'); return; }
  const audit = window.upsSelection.assessUpsProduct(product, lastConfirmedRequirement, getUpsCatalogEntry(model));
  if (audit.overall !== 'pass' && !reason) { showToast('此型号尚未满足全部条件，请填写采用理由和待复核风险'); return; }
  lastAdoptedModel = model;
  lastAdoptionReason = reason;
  lastResult.manualAdoption = { model, reason, audit };
  updateCurrentUpsHistory();
  renderUpsAdoption();
  showToast(audit.overall === 'pass' ? '已记录采用型号' : '已记录人工采用；风险标记将在导出中保留');
}

function buildProductSummary() {
  return PRODUCTS.map(p => {
    const kva = (p["描述"] || "").match(/(\d+(?:\.\d+)?)kVA/i)?.[1] || "?";
    return `${p["型号"]}|${p["系列"]}|${kva}kVA|${p["安装"]||"?"}|并机:${p["并机数量"]||"无"}|PF:${p["功率因数"]||"?"}|输入:${p["输入电压范围(V)"]||"?"}|${p["描述"]||""}`;
  }).join("\n");
}

async function analyze() {
  const req = document.getElementById("requirement").value.trim();
  if (!window.upsSelection) { showToast('选型校核模块尚未加载'); return; }
  if (!document.getElementById('ups-criteria-confirmed').checked) {
    document.getElementById('ups-criteria-note').textContent = '请先核对技术条件并勾选确认，再生成选型结果。';
    document.getElementById('ups-criteria').scrollIntoView({ behavior: 'smooth', block: 'center' });
    return;
  }
  const confirmed = readUpsCriteria();
  const problems = window.upsEvidence.confirmationProblems(confirmed);
  if (problems.length) { invalidateUpsConfirmation(problems.join('；')); return; }
  const generation = upsSourceGeneration;
  if (!confirmed.capacityKva && !confirmed.loadKw && !confirmed.loadKva) {
    document.getElementById('ups-criteria-note').textContent = '至少需要填写 UPS 容量下限、负荷 kW 或负荷 kVA 之一。';
    return;
  }

  const btn = document.getElementById("analyze-btn");
  btn.disabled = true; btn.classList.add("loading");
  document.getElementById("spinner").style.display = "block";
  document.getElementById("btn-text").textContent = "分析中...";

  try {
    let aiResult = null;
    const apiKey = document.getElementById('apikey')?.value.trim();
    if (apiKey && req) {
      try {
        const productSummary = buildProductSummary();
        const validModels = PRODUCTS.map(p => p['型号']);
        // 来源文件名、证据元数据和人工修订留在本机；AI只接收现有需求文字和确认标量。
        const aiCriteria = Object.fromEntries([...Object.keys(UPS_CRITERIA_FIELDS), 'needsSnmp'].map(field => [field, confirmed[field]]));
        const systemPrompt = getCustomPrompt()
          + `\n\n【工程师已确认的技术条件，优先于原文】\n${JSON.stringify(aiCriteria)}\n\n【产品数据库】\n${productSummary}\n\n【合法型号清单】\n${validModels.join('\n')}`
          + '\n\n仅辅助解释需求与候选差异，不作最终合格判定。严格输出 JSON：{"analysis":"说明","recommended":[{"model":"合法型号","reason":"理由"}],"also_consider":[]}';
        const aiResp = await callAI(req, systemPrompt);
        try {
          const m = aiResp.match(/\{[\s\S]*\}/);
          aiResult = validateModels(JSON.parse(m ? m[0] : aiResp), validModels);
        } catch { aiResult = { analysis: aiResp, recommended: [], also_consider: [] }; }
      } catch (error) {
        aiResult = { analysis: `AI 辅助不可用：${error.message}。以下仍为本地程序校核结果。`, recommended: [], also_consider: [] };
      }
    }
    const { result, audit } = auditedUpsResult(confirmed, aiResult);

    if (generation !== upsSourceGeneration || !document.getElementById('ups-criteria-confirmed').checked ||
      JSON.stringify(readUpsCriteria().fieldEvidence) !== JSON.stringify(confirmed.fieldEvidence)) {
      showToast('等待期间需求或确认条件已修改，请重新确认并开始选型');
      return;
    }
    saveSelectionHistory(result, req, window.projectSummary, confirmed, audit);

    chatHistory = [
      { role: "user",      content: "客户需求：" + req },
      { role: "assistant", content: JSON.stringify(result) }
    ];
    lastAdoptedModel = ''; lastAdoptionReason = '';
    lastResult = result; lastRequirement = req; lastConfirmedRequirement = confirmed; lastSelectionAudit = audit;
    renderResult(result);
    document.getElementById("followup-card").style.display = apiKey ? "block" : "none";
    document.getElementById("chat-history").innerHTML = "";
  } catch(e) {
    showToast("选型失败：" + e.message);
  } finally {
    btn.disabled = false; btn.classList.remove("loading");
    document.getElementById("spinner").style.display = "none";
    document.getElementById("btn-text").textContent = "🔍 开始选型";
  }
}

function findProduct(model) {
  return PRODUCTS.find(p =>
    p["型号"] === model ||
    p["型号"].replace(/\s/g,"") === model.replace(/\s/g,"") ||
    model.replace(/\s/g,"").includes(p["型号"].replace(/\s/g,""))
  );
}

/**
 * 识别模块化UPS产品类型
 * 
 * 规则：
 * 1. 最后一段是功率模块、前面一至多个型号是机框 → 整机配置
 *    如 "祁连UM-6000TFL-FS/100 祁连UM-6000TFL-FF/100 祁连UM-1000TFL-M"
 * 2. 不含空格且以 -M 结尾 → 功率模块，如 "祁连UM-1000TFL-M"
 * 3. 其他 → 整机（非模块化或机框）
 * 
 * @param {string} model - 产品型号
 * @param {string} series - 产品系列
 * @returns {object} { type: 类型代码, label: 类型名称 }
 */
function getUpsProductType(model, series) {
  if (!model) return { type: 'unknown', label: '未知' };
  
  // 只对祁连UM系列进行模块化识别
  if (series && series.includes('UM')) {
    // 产品库可能把多种机框版本和一个功率模块合并在同一条记录中。
    // 只要最后一段是模块、前面至少有一个机框，就按整机配置处理。
    const parts = String(model).trim().split(/\s+/).filter(Boolean);
    if (parts.length >= 2 && /-M\d*$/.test(parts[parts.length - 1])) {
      return { type: 'system', label: '整机配置' };
    }
    // 以 -M 结尾 = 功率模块
    if (model.match(/-M\d*$/)) {
      return { type: 'module', label: '功率模块' };
    }
    // 机框（FS/FF/S/D 结尾）
    if (model.match(/-(FS|FF|S|D)(\/|$)/)) {
      return { type: 'frame', label: '机框' };
    }
  }
  
  // 其他系列或非模块化产品
  return { type: 'ups', label: 'UPS主机' };
}

/**
 * 解析祁连UM系列模块化UPS型号，拆分为机框和模块
 * @param {string} model - 产品型号
 * @param {object} product - 产品数据对象
 * @returns {object|null} 如果是整机配置，返回 { frame: 机框型号汇总, frames: 机框型号数组, module: 模块型号, maxModules: 最大模块数 }
 */
function parseModularUpsModel(model, product) {
  if (!model) return null;

  // 只对祁连UM系列进行拆分（其他系列含空格是整机型号）
  const series = product?.["系列"] || "";
  if (!series.includes('UM')) return null;

  // 产品库既有“单机框+模块”，也有“多个机框版本+模块”的组合记录。
  const parts = String(model).trim().split(/\s+/).filter(Boolean);
  if (parts.length < 2) return null;

  const moduleModel = parts[parts.length - 1];
  if (!/-M\d*$/.test(moduleModel)) return null;

  // 每个机框型号去掉表示模块规格的 /30、/50、/100 等尾缀。
  const frameModels = parts.slice(0, -1).map(part => part.replace(/\/\d+$/, ''));

  // 解析最大模块数：从 "≤6" 提取数字
  const maxModulesStr = product?.["模块数量"] || "";
  const maxModules = parseInt(maxModulesStr.replace(/[^\d]/g, '')) || 1;

  return {
    frame: frameModels.join('；'),
    frames: frameModels,
    module: moduleModel,
    maxModules: maxModules
  };
}

function getUpsCatalogSummaryDefaults(product, modularInfo) {
  const rawCode = String(product?.['产品编码'] || '').trim();
  const rawPrice = String(product?.['目录价'] || '').trim();
  const note = String(product?.['目录价备注'] || '').trim();
  const codeParts = rawCode ? rawCode.split(/[；;]/).map(item => item.trim()).filter(Boolean) : [];
  const priceParts = rawPrice ? rawPrice.split(/[；;]/).map(item => item.trim()).filter(Boolean) : [];
  const readPrice = value => {
    const match = String(value || '').match(/¥\s*([\d,]+(?:\.\d+)?)/);
    return match ? Number(match[1].replace(/,/g, '')) : 0;
  };

  if (!modularInfo) {
    return {
      code: rawCode,
      price: priceParts.length === 1 ? readPrice(priceParts[0]) : 0,
      frameCode: '',
      framePrice: 0,
      moduleCode: '',
      modulePrice: 0,
      note
    };
  }

  const frameCodes = [];
  const moduleCodes = [];
  const framePrices = [];
  const modulePrices = [];
  codeParts.forEach((codePart, index) => {
    const pricePart = priceParts[index] || '';
    // 产品编码列只保存 PDF 中的 8 位数字；公开构建不带目录价，用已核对的模块编码表保留机柜/功率模块语义。
    if (UPS_POWER_MODULE_CODES.has(codePart) || /模块/.test(pricePart)) {
      moduleCodes.push(codePart);
      if (pricePart) modulePrices.push(pricePart);
    } else {
      frameCodes.push(codePart);
      if (pricePart) framePrices.push(pricePart);
    }
  });

  return {
    code: rawCode,
    price: 0,
    frameCode: frameCodes.join('；'),
    framePrice: framePrices.length === 1 ? readPrice(framePrices[0]) : 0,
    moduleCode: moduleCodes.join('；'),
    modulePrice: modulePrices.length === 1 ? readPrice(modulePrices[0]) : 0,
    note
  };
}

const UPS_POWER_MODULE_CODES = new Set(['01021118', '01020386', '01020387', '01021107', '01021115']);

function getUpsCatalogCodeDisplayEntries(product) {
  const codes = String(product?.['产品编码'] || '').split(/[；;]/).map(item => item.trim()).filter(Boolean);
  const priceParts = String(product?.['目录价'] || '').split(/[；;]/).map(item => item.trim());
  return codes.map(function(code, index) {
    const pricePart = priceParts[index] || '';
    const labelMatch = pricePart.match(/^(.+?)(?=\s*¥)/);
    let label = labelMatch ? labelMatch[1].trim() : '';
    if (label && /模块/.test(label) && !/功率模块/.test(label)) {
      label = label.replace(/模块/g, '功率模块');
    }
    if (!label && UPS_POWER_MODULE_CODES.has(code)) label = '功率模块';
    if (!label && codes.length > 1) label = '机柜';
    return { code, label };
  });
}

function formatUpsCatalogCodeDisplay(product) {
  return getUpsCatalogCodeDisplayEntries(product).map(function(item) {
    return item.label ? item.label + '：' + item.code : item.code;
  }).join('\n');
}

let allRecsCache = [];

function buildProductRow(rec, idx) {
  const p = findProduct(rec.model);
  const series = p?.["系列"] || "";
  const bc = series.includes("UR")?"badge-ur":series.includes("UE")?"badge-ue":series.includes("UM")?"badge-um":"badge-ut";
  const kva = p ? (p["描述"]||"").match(/(\d+(?:\.\d+)?)\s*kVA/i)?.[1] || "" : "";

  // 检测是否是祁连UM系列整机配置，需要拆分为机框+模块两行
  const modularInfo = parseModularUpsModel(rec.model, p);

  // 如果是祁连UM整机配置，返回两行
  if (modularInfo) {
    const fragment = document.createDocumentFragment();

    // 第一行：机框
    const trFrame = document.createElement("tr");
    if (rec.level === "best") trFrame.classList.add("recommended");
    trFrame.innerHTML =
      '<td><input type="checkbox" class="product-checkbox" data-model="'+rec.model+'" data-idx="'+idx+'" onchange="updateCompareBtn()"></td>'
      +'<td><span class="badge '+bc+'">'+series+'</span></td>'
      +'<td style="white-space:nowrap;font-weight:600;font-size:13px">'+escapeHtml(modularInfo.frame)+upsAuditBadge(rec.audit)+'</td>'
      +'<td><span style="background:#9b59b6;color:white;padding:2px 6px;border-radius:4px;font-size:11px;white-space:nowrap">机框</span></td>'
      +'<td style="font-size:12px;color:#555">'+(p?.["描述"]||"")+'</td>'
      +'<td style="white-space:nowrap">'+(kva ? kva+'kVA' : "")+'</td>'
      +'<td>'+(p?.["功率因数"]||"")+'</td>'
      +'<td>'+(p?.["满载效率"]||"")+'</td>'
      +'<td style="white-space:nowrap;font-size:12px">'+(p?.["输入电压范围(V)"]||"")+'</td>'
      +'<td>'+(p?.["安装"]||"")+'</td>'
      +'<td>'+(p?.["并机数量"]||"无")+'</td>'
      +'<td style="font-size:12px">'+(p?.["通讯"]||"")+'</td>'
      +'<td><button class="detail-btn" data-idx="'+idx+'" '
        +'style="background:#2563eb;color:white;border:none;border-radius:6px;padding:4px 10px;font-size:12px;cursor:pointer">详情</button></td>';
    fragment.appendChild(trFrame);

    // 第二行：功率模块
    const trModule = document.createElement("tr");
    if (rec.level === "best") trModule.classList.add("recommended");
    trModule.className += " module-row";

    // 生成模块数量下拉选项（1到最大值）
    let moduleQtyOptions = '';
    for (let i = 1; i <= modularInfo.maxModules; i++) {
      moduleQtyOptions += '<option value="'+i+'"'+(i === modularInfo.maxModules ? ' selected' : '')+'>'+i+'</option>';
    }

    trModule.innerHTML =
      '<td></td>'  // checkbox 列留空
      +'<td></td>'  // 系列列留空
      +'<td style="white-space:nowrap;font-weight:600;font-size:13px;padding-left:24px">└ '+modularInfo.module+'</td>'
      +'<td><span style="background:#e67e22;color:white;padding:2px 6px;border-radius:4px;font-size:11px;white-space:nowrap">功率模块</span></td>'
      +'<td colspan="2" style="font-size:12px;color:#555">'
        +'模块数量：<select class="module-qty-select" data-model="'+rec.model+'" data-frame="'+modularInfo.frame+'" data-module="'+modularInfo.module+'" style="padding:2px 6px;border-radius:4px;border:1px solid #ccc;font-size:12px">'+moduleQtyOptions+'</select>'
        +' <span style="color:#999;font-size:11px">（最多'+modularInfo.maxModules+'个）</span>'
      +'</td>'
      +'<td>'+(p?.["功率因数"]||"")+'</td>'
      +'<td>'+(p?.["满载效率"]||"")+'</td>'
      +'<td colspan="4"></td>';  // 其他列留空
    fragment.appendChild(trModule);

    return fragment;
  }

  // 非模块化产品，正常单行显示
  const prodType = getUpsProductType(rec.model, series);
  const typeBadgeStyle = prodType.type === 'system' ? 'background:#27ae60;color:white' :
                         prodType.type === 'module' ? 'background:#e67e22;color:white' :
                         prodType.type === 'frame' ? 'background:#9b59b6;color:white' : '';

  const tr = document.createElement("tr");
  if (rec.level === "best") tr.classList.add("recommended");
  tr.innerHTML =
    '<td><input type="checkbox" class="product-checkbox" data-model="'+rec.model+'" data-idx="'+idx+'" onchange="updateCompareBtn()"></td>'
    +'<td><span class="badge '+bc+'">'+series+'</span></td>'
    +'<td style="white-space:nowrap;font-weight:600;font-size:13px">'+escapeHtml(rec.model)+upsAuditBadge(rec.audit)+'</td>'
    +'<td>'+(typeBadgeStyle ? '<span style="'+typeBadgeStyle+';padding:2px 6px;border-radius:4px;font-size:11px;white-space:nowrap">'+prodType.label+'</span>' : '')+'</td>'
    +'<td style="font-size:12px;color:#555">'+(p?.["描述"]||"")+'</td>'
    +'<td style="white-space:nowrap">'+(kva ? kva+'kVA' : "")+'</td>'
    +'<td>'+(p?.["功率因数"]||"")+'</td>'
    +'<td>'+(p?.["满载效率"]||"")+'</td>'
    +'<td style="white-space:nowrap;font-size:12px">'+(p?.["输入电压范围(V)"]||"")+'</td>'
    +'<td>'+(p?.["安装"]||"")+'</td>'
    +'<td>'+(p?.["并机数量"]||"无")+'</td>'
    +'<td style="font-size:12px">'+(p?.["通讯"]||"")+'</td>'
    +'<td><button class="detail-btn" data-idx="'+idx+'" '
      +'style="background:#2563eb;color:white;border:none;border-radius:6px;padding:4px 10px;font-size:12px;cursor:pointer">详情</button></td>';
  return tr;
}

function upsAuditBadge(audit) {
  if (!audit) return '<small class="ups-audit-badge unknown">历史结果待重新校核</small>';
  const label = audit.overall === 'pass' ? '满足' : audit.overall === 'fail' ? '不满足' : '资料不足';
  return `<br><span class="ups-audit-badge ${audit.overall}">${label}</span>`;
}

function renderResult(result) {
  const summary = document.getElementById('ups-audit-summary');
  if (lastSelectionAudit) {
    const counts = lastSelectionAudit.counts;
    const meta = loadUpsCatalogMetadata();
    summary.innerHTML = `<strong>程序校核：</strong>满足 ${counts.qualified} 款 · 资料不足 ${counts.pending} 款 · 不满足 ${counts.rejected} 款。` +
      `<br>目录：${escapeHtml(meta.source)} · ${escapeHtml(meta.catalogVersion)}；规则：${escapeHtml(window.upsSelection.UPS_SELECTION_RULE_VERSION)}。` +
      (counts.qualified ? '' : '<br><span class="warn">当前没有可直接标为完全匹配的型号；待确认项需补齐依据。</span>');
  } else summary.textContent = '该历史记录尚无结构化技术条件及程序校核，请重新确认后选型。';
  document.getElementById("ai-analysis").textContent = (result.analysis || "").trim();

  const recs = (result.recommended   || []).map(r => ({...r, level:"best"}));
  const alts = (result.also_consider || []).map(r => ({...r, level:"ok"}));
  allRecsCache = [...recs, ...alts];

  // 推荐方案
  const recTbody = document.getElementById("rec-tbody");
  recTbody.innerHTML = "";
  if (!recs.length) {
    recTbody.innerHTML = "<tr><td colspan='11' style='text-align:center;color:#999;padding:14px'>暂无完全匹配的推荐产品</td></tr>";
  } else {
    recs.forEach((rec, i) => recTbody.appendChild(buildProductRow(rec, i)));
  }
  document.getElementById("rec-count").textContent = recs.length ? "（"+recs.length+"款）" : "";

  // 备选方案
  const altSection = document.getElementById("alt-section");
  const altTbody   = document.getElementById("alt-tbody");
  altTbody.innerHTML = "";
  if (!alts.length) {
    altSection.style.display = "none";
  } else {
    altSection.style.display = "";
    alts.forEach((rec, i) => altTbody.appendChild(buildProductRow(rec, recs.length + i)));
    document.getElementById("alt-count").textContent = "（"+alts.length+"款）";
  }

  // 事件委托（两个 tbody 共享）
  [recTbody, altTbody].forEach(tbody => {
    tbody.addEventListener("click", function(e) {
      const btn = e.target.closest(".detail-btn");
      if (!btn) return;
      const rec = allRecsCache[parseInt(btn.dataset.idx)];
      if (rec) showDetail(rec.model, rec.reason);
    });
  });

  document.getElementById("result-section").classList.add("show");
  renderUpsAdoption();
  document.getElementById("result-section").scrollIntoView({ behavior: "smooth" });
  
  // 更新电池配置面板的UPS型号下拉选项
  updateUpsModelSelect();
}


async function sendFollowup() {
  const input = document.getElementById("followup-input");
  const msg = input.value.trim();
  if (!msg) return;

  const btn = document.getElementById("followup-btn");
  btn.disabled = true;
  document.getElementById("followup-spinner").style.display = "block";
  document.getElementById("followup-btn-text").textContent = "思考中...";
  appendChat("user", msg);
  input.value = "";

  try {
    const productSummary = buildProductSummary();

    // 提取当前推荐产品的完整参数（含认证、通讯、效率等），供追问时使用
    const recModels = lastResult ? [
      ...(lastResult.recommended || []).map(r => r.model),
      ...(lastResult.also_consider || []).map(r => r.model)
    ] : [];
    const detailFields = ["泰尔","CQC节能认证","满载效率","通讯","输入THDI","输出THDU","并机卡","并机线","冷启动","电池启动","显示屏","备注"];
    const recDetailLines = recModels.length > 0 ? PRODUCTS
      .filter(p => recModels.some(m => (p["型号"]||"").replace(/\s/g,"") === m.replace(/\s/g,"")))
      .map(p => {
        const extra = detailFields.map(f => p[f] ? f + ":" + p[f] : "").filter(Boolean).join(" | ");
        return "【" + p["型号"] + "】 " + (extra || "暂无额外数据");
      }).join("\n") : "";

    const systemPrompt = getCustomPrompt()
      + "\n\n【产品数据库】（格式：型号|系列|容量|安装|并机|PF|输入电压|描述）：\n" + productSummary
      + (recDetailLines ? "\n\n【当前推荐产品完整参数（含认证/通讯/效率等）】：\n" + recDetailLines : "")
      + "\n\n请根据对话历史判断用户意图，分两种情况处理：\n"
      + "1. 若用户是询问产品信息、参数、认证、功能等知识性问题，在analysis字段直接作答，recommended和also_consider保持上一轮结果不变。\n"
      + "2. 若用户要求更换/优化/重新选型，在analysis字段说明调整原因，并更新recommended和also_consider。\n"
      + "严格按以下JSON格式回复，不要有其他文字：\n"
      + '{"analysis":"回答或调整说明（保持■分节格式）","recommended":[{"model":"完整型号","reason":"不少于80字的推荐理由"}],"also_consider":[{"model":"完整型号","reason":"备选理由"}]}';

    chatHistory.push({ role: "user", content: msg });

    const apikey  = document.getElementById("apikey").value.trim();
    const model   = document.getElementById("model").value.trim();
    const baseUrl = getBaseUrl();
    if (!apikey) throw new Error("请先填写 API Key");

    const isAnthropic = baseUrl.includes("anthropic.com");
    let resp, data, aiText;

    if (isAnthropic) {
      resp = await fetch(baseUrl + "/messages", {
        method: "POST",
        headers: { "x-api-key": apikey, "anthropic-version": "2023-06-01",
                   "content-type": "application/json",
                   "anthropic-dangerous-direct-browser-access": "true" },
        body: JSON.stringify({ model, max_tokens: 4096, system: systemPrompt, messages: chatHistory })
      });
      data = await resp.json();
      if (!resp.ok) throw new Error(data.error?.message || JSON.stringify(data));
      aiText = data.content[0].text;
    } else {
      const messages = [{ role: "system", content: systemPrompt }, ...chatHistory];
      resp = await fetch(baseUrl + "/chat/completions", {
        method: "POST",
        headers: { "Authorization": "Bearer " + apikey, "Content-Type": "application/json" },
        body: JSON.stringify({ model, messages, max_tokens: 4096 })
      });
      data = await resp.json();
      if (!resp.ok) throw new Error(data.error?.message || JSON.stringify(data));
      aiText = data.choices[0].message.content;
    }

    let result;
    try {
      const m = aiText.match(/\{[\s\S]*\}/);
      result = JSON.parse(m ? m[0] : aiText);
    } catch {
      result = { analysis: aiText, recommended: [], also_consider: [] };
    }

    // 前端验证：过滤幻觉型号
    const validModels2 = PRODUCTS.map(p => p["型号"]);
    result = validateModels(result, validModels2);

    chatHistory.push({ role: "assistant", content: aiText });
    appendChat("ai", (result.analysis || aiText) + '\n如追问改变了容量、制式或冗余条件，请回到技术条件确认单更新并重新校核。');
    if (lastConfirmedRequirement) {
      const audited = auditedUpsResult(lastConfirmedRequirement, result);
      lastResult = audited.result;
      lastSelectionAudit = audited.audit;
      renderResult(lastResult);
    }

  } catch(e) {
    appendChat("ai", "出错：" + e.message);
  } finally {
    btn.disabled = false;
    document.getElementById("followup-spinner").style.display = "none";
    document.getElementById("followup-btn-text").textContent = "发送";
  }
}

function appendChat(role, text) {
  const div = document.getElementById("chat-history");
  const wrap = document.createElement("div");
  wrap.className = "chat-wrap " + role;
  const label = role === "user" ? "你" : "AI 选型助手";
  const escaped = text.replace(/</g, "&lt;").replace(/>/g, "&gt;").replace(/\n/g, "<br>");
  wrap.innerHTML = '<div class="chat-label">' + label + '</div>'
    + '<div class="chat-bubble ' + role + '">' + escaped + '</div>';
  div.appendChild(wrap);
  div.scrollTop = div.scrollHeight;
}


function validateModels(result, validModels) {
  const hallucinated = [];

  function checkList(list) {
    return (list || []).filter(rec => {
      if (!rec || typeof rec.model !== 'string') return false;
      const found = validModels.some(vm =>
        vm === rec.model ||
        vm.replace(/\s/g,"") === rec.model.replace(/\s/g,"")
      );
      if (!found) hallucinated.push(rec.model);
      return found;
    });
  }

  result.recommended   = checkList(result.recommended);
  result.also_consider = checkList(result.also_consider);

  if (hallucinated.length > 0) {
    result.analysis = (result.analysis || "")
      + "\n\n⚠️ 注意：AI还推荐了以下不在产品数据库中的型号，已自动过滤：\n"
      + hallucinated.map(m => "  · " + m).join("\n");
  }

  return result;
}

function showDetail(model, reason) {
  const p = findProduct(model);
  if (!p) { showToast("未找到产品数据：" + model); return; }

  document.getElementById("modal-model").textContent = p["型号"] || model;
  document.getElementById("modal-series").textContent = "系列：" + (p["系列"] || "");
  document.getElementById("modal-desc").textContent = p["描述"] || "";

  const reasonDiv = document.getElementById("modal-reason");
  if (reason) {
    document.getElementById("modal-reason-text").textContent = reason;
    reasonDiv.style.display = "block";
  } else {
    reasonDiv.style.display = "none";
  }

  const audit = lastConfirmedRequirement && window.upsSelection
    ? window.upsSelection.assessUpsProduct(p, lastConfirmedRequirement, getUpsCatalogEntry(p['型号'])) : null;
  const entry = getUpsCatalogEntry(p['型号']);
  document.getElementById('modal-audit').innerHTML = `<div class="ups-catalog-meta"><b>目录依据</b>：${escapeHtml(entry.source)} · ${escapeHtml(entry.version)}<br>` +
    `核对日期：${escapeHtml(entry.reviewedAt || '未核对')}　` +
    `在售状态：<select aria-label="在售状态" data-model="${escapeHtml(p['型号'])}" onchange="setUpsCatalogStatusFromSelect(this)">` +
    `<option value="unverified"${entry.status === 'unverified' ? ' selected' : ''}>待核对</option>` +
    `<option value="active"${entry.status === 'active' ? ' selected' : ''}>已核对在售</option>` +
    `<option value="discontinued"${entry.status === 'discontinued' ? ' selected' : ''}>已停产/失效</option></select></div>` +
    (audit ? `<div class="ups-audit-list"><b>技术条件校核 ${upsAuditBadge(audit)}</b>` +
      audit.checks.map(check => `<div><span class="ups-audit-badge ${check.status}">${check.status === 'pass' ? '满足' : check.status === 'fail' ? '不满足' : '待确认'}</span> ` +
        `${escapeHtml(check.label)}：${escapeHtml(check.detail)}</div>`).join('') + '</div>' : '');

  // 所有参数分组展示
  const skip = new Set(["系列","型号","描述","序号",""]);
  const params = Object.entries(p).filter(([k]) => !skip.has(k) && k && p[k]);

  const container = document.getElementById("modal-params");
  container.innerHTML = "";
  params.forEach(([k, v]) => {
    const item = document.createElement("div");
    item.style.cssText = "padding:8px 12px;border-bottom:1px solid #f0f0f0;display:flex;gap:8px;align-items:flex-start";
    item.innerHTML = '<span style="min-width:130px;font-size:12px;color:#888;flex-shrink:0">'+escapeHtml(k)+'</span>'
      + '<span style="font-size:13px;color:#1a1a1a;word-break:break-all">'+escapeHtml(v)+'</span>';
    container.appendChild(item);
  });

  document.getElementById("detail-modal").style.display = "block";
  document.body.style.overflow = "hidden";
}

function closeModal() {
  document.getElementById("detail-modal").style.display = "none";
  document.body.style.overflow = "";
}

// 点模态框外部关闭
document.getElementById("detail-modal").addEventListener("click", function(e) {
  if (e.target === this) closeModal();
});

// ===== 产品对比功能 =====
function updateCompareBtn() {
  const checkboxes = document.querySelectorAll('.product-checkbox:checked');
  const count = checkboxes.length;
  const btn = document.getElementById('compare-btn');
  const countSpan = document.getElementById('compare-count');

  countSpan.textContent = count;

  if (count >= 2 && count <= 4) {
    btn.disabled = false;
    btn.style.opacity = '1';
  } else {
    btn.disabled = true;
    btn.style.opacity = '0.5';
  }
}

function toggleSelectAll(type) {
  const selectAll = document.getElementById('select-all-' + type);
  const tbody = document.getElementById(type + '-tbody');
  if (!tbody) return;
  const checkboxes = tbody.querySelectorAll('.product-checkbox');

  checkboxes.forEach(cb => {
    cb.checked = selectAll.checked;
  });

  updateCompareBtn();
}

function showCompare() {
  const checkboxes = document.querySelectorAll('.product-checkbox:checked');
  if (checkboxes.length < 2) {
    showToast('请至少选择 2 个产品进行对比');
    return;
  }
  if (checkboxes.length > 4) {
    showToast('最多只能同时对比 4 个产品');
    return;
  }

  const models = Array.from(checkboxes).map(cb => cb.dataset.model);
  const products = models.map(m => findProduct(m)).filter(p => p);

  if (products.length < 2) {
    showToast('找不到选中的产品数据');
    return;
  }

  const compareFields = [
    { key: '型号', label: '型号' },
    { key: '系列', label: '系列' },
    { key: '描述', label: '描述' },
    { key: '功率因数', label: '功率因数' },
    { key: '满载效率', label: '满载效率' },
    { key: '安装', label: '安装方式' },
    { key: '并机数量', label: '并机数量' },
    { key: '输入电压范围(V)', label: '输入电压范围' },
    { key: '输入THDI', label: '输入THDI' },
    { key: '输出THDU', label: '输出THDU' },
    { key: '通讯', label: '通讯接口' },
    { key: '显示屏', label: '显示屏' },
    { key: '冷启动', label: '冷启动' },
    { key: '电池启动', label: '电池启动' },
    { key: '并机卡', label: '并机卡' },
    { key: '并机线', label: '并机线' },
    { key: 'LBS', label: 'LBS' },
    { key: '泰尔', label: '泰尔认证' },
    { key: 'CQC节能认证', label: 'CQC节能认证' },
    { key: '备注', label: '备注' }
  ];

  let html = '<table class="compare-table"><thead><tr>';
  html += '<th class="param-name">参数</th>';
  products.forEach((p, i) => {
    const badge = (p['系列'] || '').includes('UR') ? 'badge-ur' :
                  (p['系列'] || '').includes('UE') ? 'badge-ue' :
                  (p['系列'] || '').includes('UM') ? 'badge-um' : 'badge-ut';
    html += '<th><span class="badge ' + badge + '">' + (p['系列'] || '') + '</span><br><strong>' + p['型号'] + '</strong></th>';
  });
  html += '</tr></thead><tbody>';

  compareFields.forEach(field => {
    const values = products.map(p => p[field.key] || '-');
    const hasDiff = new Set(values).size > 1;
    const hasValue = values.some(v => v !== '-');

    if (!hasValue) return;

    html += '<tr>';
    html += '<td class="param-name">' + field.label + '</td>';

    values.forEach(val => {
      const cellClass = hasDiff && val !== '-' ? 'diff' : '';
      html += '<td class="' + cellClass + '">' + val + '</td>';
    });

    html += '</tr>';
  });

  html += '</tbody></table>';

  html += '<div style="margin-top:16px;padding:12px;background:#fff8e8;border-radius:8px;font-size:13px">';
  html += '<strong>💡 说明：</strong>黄色底色表示该参数在不同产品间存在差异，便于快速识别关键区别点。';
  html += '</div>';

  document.getElementById('compare-content').innerHTML = html;
  document.getElementById('compare-modal').style.display = 'block';
  document.body.style.overflow = 'hidden';
}

function closeCompare() {
  document.getElementById('compare-modal').style.display = 'none';
  document.body.style.overflow = '';
}

document.getElementById('compare-modal').addEventListener('click', function(e) {
  if (e.target === this) closeCompare();
});

function buildUpsSelectionDocument() {
  if (!lastResult || !lastConfirmedRequirement) return null;
  const meta = loadUpsCatalogMetadata();
  const audit = lastSelectionAudit;
  const requirement = lastConfirmedRequirement;
  const criteria = [
    ['额定容量下限', requirement.capacityKva, 'kVA'], ['负荷功率', requirement.loadKw, 'kW'],
    ['负荷容量', requirement.loadKva, 'kVA'], ['输出功率因数下限', requirement.outputPowerFactor, ''],
    ['输入/输出制式', requirement.inputOutputPhase, ''], ['并机台数', requirement.parallelUnits, '台'],
    ['冗余架构', requirement.redundancy, ''], ['后备时间目标', requirement.backupMinutes, '分钟'],
    ['电池节数', requirement.batteryCells, '节'], ['电池类型', requirement.batteryType, ''],
    ['安装方式', requirement.installation, ''], ['SNMP', requirement.needsSnmp ? '需要' : null, '']
  ].filter(([, value]) => value != null);
  const candidates = [...(lastResult.recommended || []), ...(lastResult.also_consider || [])];
  const candidateRows = candidates.map(item => {
    const product = findProduct(item.model);
    const check = product && window.upsSelection.assessUpsProduct(product, requirement, getUpsCatalogEntry(item.model));
    return `<tr><td>${escapeHtml(item.model)}</td><td>${escapeHtml(check?.product.capacityKva ?? '待确认')} kVA</td>` +
      `<td>${escapeHtml(check?.product.outputKw?.toFixed(1) ?? '待确认')} kW</td>` +
      `<td>${escapeHtml(check?.overall === 'pass' ? '满足' : check?.overall === 'fail' ? '不满足' : '资料不足')}</td>` +
      `<td>${escapeHtml(check?.checks.filter(row => row.status !== 'pass').map(row => `${row.label}：${row.detail}`).join('；') || '无')}</td></tr>`;
  }).join('');
  const adopted = lastAdoptedModel && findProduct(lastAdoptedModel)
    ? window.upsSelection.assessUpsProduct(findProduct(lastAdoptedModel), requirement, getUpsCatalogEntry(lastAdoptedModel)) : null;
  return `<!DOCTYPE html><html lang="zh-CN"><head><meta charset="UTF-8"><title>UPS选型技术说明</title><style>
body{font-family:-apple-system,"Microsoft YaHei",sans-serif;max-width:950px;margin:30px auto;padding:0 20px;color:#1b2b3c;line-height:1.65}
h1{color:#163a60}h2{color:#2563eb;border-bottom:2px solid #dce8f6;padding-bottom:7px;margin-top:28px}
.meta{font-size:12px;color:#66788a}.note{padding:12px;background:#f7faff;border:1px solid #dbe7f5;white-space:pre-wrap;font-size:13px}
.risk{background:#fff1ef;border-color:#f1aaa3;color:#9b251d}table{width:100%;border-collapse:collapse;font-size:12px}
th,td{padding:8px;border:1px solid #d9e2ec;text-align:left;vertical-align:top;overflow-wrap:anywhere}th{background:#eef4fb}
@media print{body{max-width:none;margin:10px}.note,tr{break-inside:avoid}table{break-inside:auto}thead{display:table-header-group}h2,h3{break-after:avoid}}
</style></head><body>
<h1>UPS 选型技术说明</h1><div class="meta">UPS与配电选型助手 · ${escapeHtml(new Date().toLocaleString('zh-CN'))} · 规则 ${escapeHtml(window.upsSelection.UPS_SELECTION_RULE_VERSION)} · 目录 ${escapeHtml(meta.source)} / ${escapeHtml(meta.catalogVersion)}</div>
<h2>一、客户原始需求</h2><div class="note">${escapeHtml(lastRequirement || '未提供原文')}</div>
<h2>二、工程师确认的技术条件</h2><table><tbody>${criteria.map(([label, value, unit]) => `<tr><th>${escapeHtml(label)}</th><td>${escapeHtml(value)} ${unit}</td></tr>`).join('')}</tbody></table>
<p class="meta">确认时间：${escapeHtml(requirement.confirmedAt || '未记录')}。空白项不得按满足处理。</p>
<h3>技术条件原文证据与人工修订</h3>${evidenceHtml(requirement)}
<h2>三、程序校核与候选</h2><p>满足 ${audit?.counts.qualified || 0} 款；资料不足 ${audit?.counts.pending || 0} 款；不满足 ${audit?.counts.rejected || 0} 款。</p>
<table><thead><tr><th>型号</th><th>容量</th><th>有功容量</th><th>结论</th><th>待确认或风险</th></tr></thead><tbody>${candidateRows || '<tr><td colspan="5">无合格候选</td></tr>'}</tbody></table>
<h2>四、最终采用</h2><div class="note${adopted?.overall !== 'pass' ? ' risk' : ''}">${lastAdoptedModel
    ? `型号：${escapeHtml(lastAdoptedModel)}；当前校核：${adopted?.overall === 'pass' ? '满足' : adopted?.overall === 'fail' ? '不满足，人工偏离' : '资料不足，待复核'}。\n人工说明：${escapeHtml(lastAdoptionReason || '无')}`
    : '尚未指定最终采用型号。候选结果不能代替工程师决策。'}</div>
<h2>五、分析说明</h2><div class="note">${escapeHtml(lastResult.analysis || '')}</div>
<p class="meta">初步选型，仅供方案比较；订货前应结合厂家现行资料、项目规范及电池放电曲线复核。</p></body></html>`;
}

function exportDoc() {
  const doc = buildUpsSelectionDocument();
  if (!doc) { showToast('请先完成技术条件确认与选型'); return; }
  const url = URL.createObjectURL(new Blob([doc], { type: 'text/html;charset=utf-8' }));
  Object.assign(document.createElement('a'), { href: url, download: `UPS选型技术说明_${new Date().toISOString().slice(0, 10)}.html` }).click();
  setTimeout(() => URL.revokeObjectURL(url), 1000);
}

function printUpsSelection() {
  const doc = buildUpsSelectionDocument();
  if (!doc) { showToast('请先完成技术条件确认与选型'); return; }
  const page = window.open('', '_blank');
  if (!page) { showToast('浏览器阻止了打印窗口，请允许此站点打开弹窗'); return; }
  page.addEventListener('load', () => page.print(), { once: true });
  page.document.open(); page.document.write(doc); page.document.close();
}

function exportUpsSelectionExcel() {
  if (!lastResult || !lastConfirmedRequirement) { showToast('请先完成技术条件确认与选型'); return; }
  if (!ensureLib('XLSX')) return;
  const metadata = loadUpsCatalogMetadata();
  const requirement = lastConfirmedRequirement;
  const wb = XLSX.utils.book_new();
  const overview = [
    ['UPS与配电选型助手', 'UPS选型校核表'], ['目录来源', metadata.source], ['目录版本', metadata.catalogVersion],
    ['规则版本', window.upsSelection.UPS_SELECTION_RULE_VERSION], ['原始需求', lastRequirement],
    ['工程师确认时间', requirement.confirmedAt || ''], ['最终采用型号', lastAdoptedModel || '未指定'],
    ['采用理由/风险', lastAdoptionReason || ''], ['满足数量', lastSelectionAudit?.counts.qualified || 0],
    ['资料不足数量', lastSelectionAudit?.counts.pending || 0], ['不满足数量', lastSelectionAudit?.counts.rejected || 0]
  ];
  for (const key of Object.keys(window.upsEvidence.FIELD_LABELS)) overview.push([window.upsEvidence.FIELD_LABELS[key], requirement[key] ?? '']);
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(overview), '技术条件');
  const evidenceRows = window.upsEvidence.evidenceExportRows(requirement);
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(evidenceRows.evidence), '原文证据');
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(evidenceRows.revisions), '人工修订');
  const rows = [['型号', '类别', '校核', '容量(kVA)', '有功容量(kW)', '目录来源', '目录版本', '核对日期', '在售状态', '风险或待确认项']];
  for (const item of [...(lastResult.recommended || []), ...(lastResult.also_consider || [])]) {
    const product = findProduct(item.model);
    if (!product) continue;
    const check = window.upsSelection.assessUpsProduct(product, requirement, getUpsCatalogEntry(item.model));
    rows.push([item.model, lastAdoptedModel === item.model ? '最终采用' : '候选',
      check.overall === 'pass' ? '满足' : check.overall === 'fail' ? '不满足' : '资料不足',
      check.product.capacityKva ?? '', check.product.outputKw ?? '', check.source, check.catalogVersion,
      check.reviewedAt || '', check.lifecycle,
      [lastAdoptedModel === item.model && lastAdoptionReason ? `人工采用说明：${lastAdoptionReason}` : '',
        ...check.checks.filter(row => row.status !== 'pass').map(row => `${row.label}：${row.detail}`)]
        .filter(Boolean).join('；')]);
  }
  if (lastAdoptedModel && !rows.some(row => row[0] === lastAdoptedModel)) {
    const product = findProduct(lastAdoptedModel);
    const check = window.upsSelection.assessUpsProduct(product, requirement, getUpsCatalogEntry(lastAdoptedModel));
    rows.push([lastAdoptedModel, '最终采用', check.overall === 'pass' ? '满足' : check.overall === 'fail' ? '人工偏离、不满足' : '人工偏离、资料不足',
      check.product.capacityKva ?? '', check.product.outputKw ?? '', check.source, check.catalogVersion, check.reviewedAt || '',
      check.lifecycle, `${lastAdoptionReason}；${check.checks.filter(row => row.status !== 'pass').map(row => `${row.label}：${row.detail}`).join('；')}`]);
  }
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(rows), '候选与校核');
  XLSX.writeFile(wb, `UPS选型校核_${new Date().toISOString().slice(0, 10)}.xlsx`);
}

function escapeHtml(value) {
  return String(value ?? '').replace(/[&<>"']/g, function(ch) {
    return ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;', "'": '&#39;' })[ch];
  });
}

function getFieldValue(id) {
  var el = document.getElementById(id);
  return el ? (el.value || '') : '';
}

function getPlainText(id) {
  var el = document.getElementById(id);
  return el ? (el.innerText || el.textContent || '').trim() : '';
}

function isPanelVisible(id) {
  var el = document.getElementById(id);
  return !!(el && el.style.display !== 'none');
}

function buildInfoTable(rows) {
  var filtered = rows.filter(function(row) { return row[1] !== undefined && row[1] !== null && row[1] !== ''; });
  if (!filtered.length) return '<p class="muted">暂无数据</p>';
  return '<table class="info-table">' + filtered.map(function(row) {
    return '<tr><th>' + escapeHtml(row[0]) + '</th><td>' + escapeHtml(row[1]) + '</td></tr>';
  }).join('') + '</table>';
}

function buildSummaryRowsHtml() {
  var rows = getOrderedSummaryRows(collectProjectSummaryRows()).map(function(row) {
    return [row.category, row.code, row.model, row.desc, row.qty, row.unit, row.nonStandardDesc, row.note];
  });

  if (!rows.length) return '<p class="muted">暂无项目汇总清单，请先完成UPS与电池配置计算。</p>';
  return '<table class="summary-table"><thead><tr><th>产品名称</th><th>产品编码</th><th>产品型号</th><th>产品描述及备注</th><th>数量</th><th>单位</th><th>非标描述</th><th>备注</th></tr></thead><tbody>' +
    rows.map(function(row) {
      return '<tr>' + row.map(function(cell) { return '<td>' + escapeHtml(cell) + '</td>'; }).join('') + '</tr>';
    }).join('') + '</tbody></table>';
}

function exportTechnicalBrief() {
  var hasDc = isPanelVisible('dc-check-result');
  var hasRuntime = isPanelVisible('runtime-result');
  var hasUnified = hasProjectConfigurationData(window.projectSummary);
  var hasSummary = getOrderedSummaryRows(collectProjectSummaryRows()).length > 0;

  if (!hasDc && !hasRuntime && !hasUnified && !hasSummary && !lastResult) {
    showToast('暂无可导出的技术说明，请先完成方案校核、后备时间反算或UPS与电池配置计算');
    return;
  }

  var date = new Date().toLocaleDateString('zh-CN');
  var dcHtml = hasDc ? `
    <section>
      <h2>一、数据中心方案校核</h2>
      ${buildInfoTable([
        ['IT负载功率', getFieldValue('dc-it-load') + ' kW'],
        ['未来扩容余量', getFieldValue('dc-growth') + '%'],
        ['目标运行负载率', getFieldValue('dc-target-load') + '%'],
        ['冗余架构', getFieldValue('dc-architecture')],
        ['后备时间', getFieldValue('dc-backup-min') + ' 分钟'],
        ['柴油发电机', document.getElementById('dc-generator')?.selectedOptions?.[0]?.text || ''],
        ['UPS型号', getFieldValue('dc-ups-model')],
        ['单台UPS容量', getFieldValue('dc-ups-kva') + ' kVA'],
        ['UPS功率因数', getFieldValue('dc-ups-pf')],
        ['UPS总台数', getFieldValue('dc-ups-total') + ' 台']
      ])}
      <div class="kpi-grid">
        <div><span>规划IT负载</span><b>${escapeHtml(getPlainText('dc-result-design-load'))} kW</b></div>
        <div><span>装机容量</span><b>${escapeHtml(getPlainText('dc-result-installed'))} kW</b></div>
        <div><span>${escapeHtml(getPlainText('dc-result-usable-label') || '可用容量')}</span><b>${escapeHtml(getPlainText('dc-result-usable'))} kW</b></div>
        <div><span>运行负载率</span><b>${escapeHtml(getPlainText('dc-result-load-rate'))}%</b></div>
      </div>
      <h3>容量与冗余校核</h3><div class="note">${document.getElementById('dc-capacity-check')?.innerHTML || ''}</div>
      <h3>风险提示</h3><div class="note warn">${document.getElementById('dc-risk-check')?.innerHTML || '<div>暂无明显风险</div>'}</div>
    </section>` : '';

  var runtimeHtml = hasRuntime ? `
    <section>
      <h2>二、电池后备时间反算</h2>
      ${buildInfoTable([
        ['总负载功率', getFieldValue('runtime-load-kw') ? getFieldValue('runtime-load-kw') + ' kW' : '按UPS容量计算'],
        ['单台UPS容量', getFieldValue('runtime-ups-kva') + ' kVA'],
        ['功率因数', getFieldValue('runtime-pf')],
        ['UPS台数', getFieldValue('runtime-ups-num') + ' 台'],
        ['后备时间目标', getFieldValue('runtime-target-min') + ' 分钟'],
        ['电池类型', document.getElementById('runtime-batt-type')?.selectedOptions?.[0]?.text || ''],
        ['电池型号', getFieldValue('runtime-custom-model') || getFieldValue('runtime-batt-model')],
        ['每组电池节数', getFieldValue('runtime-cells')],
        ['每台UPS电池组数', getFieldValue('runtime-groups')],
        ['截止电压', getFieldValue('runtime-end-v') + ' V']
      ])}
      <div class="kpi-grid">
        <div><span>单体所需功率</span><b>${escapeHtml(getPlainText('runtime-result-cell-power'))} W</b></div>
        <div><span>预计后备时间</span><b>${escapeHtml(getPlainText('runtime-result-min'))} 分钟</b></div>
        <div><span>目标满足情况</span><b>${escapeHtml(getPlainText('runtime-result-status'))}</b></div>
        <div><span>电池总数量</span><b>${escapeHtml(getPlainText('runtime-result-cells'))} 只</b></div>
      </div>
      <h3>反算过程</h3><div class="note">${document.getElementById('runtime-calc-detail')?.innerHTML || ''}</div>
      <h3>风险提示</h3><div class="note warn">${document.getElementById('runtime-risk-detail')?.innerHTML || ''}</div>
    </section>` : '';

  var batteryHtml = hasUnified ? `
    <section>
      <h2>三、UPS与电池配置计算</h2>
      ${buildInfoTable([
        ['UPS容量', getFieldValue('unified-ups-cap') + ' kVA'],
        ['UPS台数', getFieldValue('unified-ups-num') + ' 台'],
        ['功率因数', getFieldValue('unified-pf')],
        ['后备时间', getFieldValue('unified-discharge-time') + ' 分钟'],
        ['电池节数/组', getFieldValue('unified-cells')],
        ['电池组数/台', getFieldValue('unified-groups')],
        ['截止电压', getFieldValue('unified-end-v') + ' V'],
        ['电池类型', document.getElementById('unified-batt-type')?.selectedOptions?.[0]?.text || '']
      ])}
      <div class="three-col">
        <div><h3>电池推荐</h3><div class="note">${document.getElementById('unified-battery-result')?.innerHTML || ''}</div></div>
        <div><h3>电池开关箱/柜</h3><div class="note">${document.getElementById('unified-switch-result')?.innerHTML || ''}</div></div>
        <div><h3>电池监控</h3><div class="note">${document.getElementById('unified-monitor-result')?.innerHTML || ''}</div></div>
      </div>
    </section>` : '';

  var summaryHtml = hasSummary ? `
    <section>
      <h2>四、项目配置汇总清单</h2>
      ${buildSummaryRowsHtml()}
    </section>` : '';

  var currentUpsAudit = lastConfirmedRequirement && lastResult
    ? (lastAdoptedModel && findProduct(lastAdoptedModel)
      ? window.upsSelection.assessUpsProduct(findProduct(lastAdoptedModel), lastConfirmedRequirement, getUpsCatalogEntry(lastAdoptedModel))
      : null) : null;
  var currentCatalog = loadUpsCatalogMetadata();
  var aiHtml = lastResult ? `
    <section>
      <h2>五、UPS 技术条件与选型校核</h2>
      <h3>客户需求</h3><div class="note pre">${escapeHtml(lastRequirement || '')}</div>
      <h3>工程师确认条件</h3><div class="note pre">${escapeHtml(lastConfirmedRequirement ? JSON.stringify(lastConfirmedRequirement, null, 2) : '旧记录未保存结构化技术条件，请重新确认并校核。')}</div>
      <h3>校核概况</h3><div class="note pre">${escapeHtml(lastResult.analysis || '')}</div>
      <h3>最终采用与风险</h3><div class="note warn">${escapeHtml(lastAdoptedModel
        ? `${lastAdoptedModel}；${currentUpsAudit?.overall === 'pass' ? '满足' : currentUpsAudit?.overall === 'fail' ? '人工偏离、不满足' : '资料不足、待复核'}；${lastAdoptionReason || '未填写采用说明'}`
        : '未指定最终采用型号。')}</div>
      <div class="meta">目录 ${escapeHtml(currentCatalog.source)} / ${escapeHtml(currentCatalog.catalogVersion)}；规则 ${escapeHtml(window.upsSelection?.UPS_SELECTION_RULE_VERSION || '旧版未记录')}</div>
    </section>` : '';

  var doc = `<!DOCTYPE html><html lang="zh-CN"><head><meta charset="UTF-8"><title>UPS项目技术说明</title>
<style>
body{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",sans-serif;max-width:1080px;margin:32px auto;padding:0 24px;color:#1f2933;line-height:1.65}
h1{color:#1a3a5c;margin-bottom:4px}h2{color:#2563eb;border-bottom:2px solid #e5eef7;padding-bottom:8px;margin-top:30px}h3{color:#1a3a5c;margin:16px 0 8px}
.meta{color:#7b8794;font-size:13px;margin-bottom:24px}.muted{color:#888}
.info-table,.summary-table{width:100%;border-collapse:collapse;font-size:13px;margin:12px 0}.info-table th{width:180px;text-align:left;background:#f5f7fa;color:#52606d}
th,td{border:1px solid #d9e2ec;padding:8px 10px;vertical-align:top}.summary-table th{background:#2563eb;color:white}
.kpi-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:10px;margin:12px 0}.kpi-grid div{background:#f8fbff;border-left:4px solid #2563eb;border-radius:6px;padding:12px}.kpi-grid span{display:block;color:#66788a;font-size:12px}.kpi-grid b{font-size:20px;color:#1a3a5c}
.note{background:#fbfdff;border:1px solid #d9e2ec;border-radius:8px;padding:12px;font-size:13px}.warn{background:#fffaf0;border-color:#ffd08a}.pre{white-space:pre-wrap}
.three-col{display:grid;grid-template-columns:repeat(3,1fr);gap:12px}.three-col .note{min-height:120px}
@media print{body{margin:16px;max-width:none}.kpi-grid,.three-col{break-inside:avoid}}
</style></head><body>
<h1>UPS项目技术说明</h1>
<div class="meta">生成日期：${escapeHtml(date)} | 工具版本：${escapeHtml(APP_VERSION)} | UPS目录：${escapeHtml(currentCatalog.source)} / ${escapeHtml(currentCatalog.catalogVersion)}</div>
${dcHtml}${runtimeHtml}${batteryHtml}${summaryHtml}${aiHtml}
<div class="meta" style="margin-top:32px;border-top:1px solid #e5eef7;padding-top:12px">本说明由UPS与配电选型助手自动生成，正式投标或设计交付前请结合现场条件、厂家曲线和项目规范复核。</div>
</body></html>`;

  var fileDate = new Date().toISOString().slice(0, 10);
  var a = Object.assign(document.createElement('a'), {
    href: URL.createObjectURL(new Blob([doc], { type: 'text/html;charset=utf-8' })),
    download: 'UPS项目技术说明_' + fileDate + '.html'
  });
  a.click();
}

// ============ Excel 导入 & 数据库 ============
let dbSortCol = null, dbSortAsc = true, dbSortSection = "top";
let dbAllRows = [];
let dbTopCols = [], dbBotCols = [];
let dbFavoritesOnly = false;
let dbDetailCurrentProduct = null;
const DB_FAVORITES_STORAGE_KEY = 'ups_db_favorites_v1';
let dbFavoriteModels = loadDatabaseFavorites();

// ==================== 图片粘贴功能 ====================
let pastedImages = [];
let isOcrProcessing = false;

async function extractTextFromImages() {
  if (pastedImages.length === 0 || isOcrProcessing) return;

  isOcrProcessing = true;
  const btn = document.getElementById('ocr-btn');
  if (btn) { btn.disabled = true; btn.textContent = '🔄 AI识别中...'; }

  try {
    const existingText = document.getElementById('requirement').value;
    const generation = upsSourceGeneration;
    const imageCount = pastedImages.length;

    const systemPrompt = `你是一个专业的OCR文字识别助手，擅长从技术文档图片中准确提取文字。
请仔细识别图片中的所有文字内容，只输出识别到的文字，不要做任何分析或选型建议。
格式要求：
1. 按图片顺序依次输出
2. 每张图片识别结果用"---图片N---"分隔
3. 只输出文字，保持原格式换行
4. 如果图片模糊或无文字，输出"未识别到文字"`;

    const userPrompt = `请识别以下${pastedImages.length}张图片中的文字：`;

    // 传入图片给AI识别
    const result = await callAI(userPrompt, systemPrompt, pastedImages);

    // 清理结果
    let cleanResult = result.trim();
    cleanResult = cleanResult.replace(/^```[^\n]*\n|\n```$/g, '').trim();

    if (generation !== upsSourceGeneration) { showToast('识别期间需求已变更，识别结果未覆盖当前需求，请重新识别'); return; }
    const meaningfulText = cleanResult.replace(/---图片\d+---|未识别到文字|[。\s]/g, '');
    if (meaningfulText.length > 5) {
      const finalText = existingText
        ? existingText + '\n\n--- AI图片识别内容 ---\n' + cleanResult
        : cleanResult;
      const sources = existingText === upsEvidenceSourceText ? [...upsEvidenceSources] : existingText
        ? [window.upsEvidence.createEvidenceSource('text', '粘贴/手工需求', [{ start: 0, end: existingText.length }])] : [];
      const start = finalText.length - cleanResult.length;
      sources.push(window.upsEvidence.createEvidenceSource('image', `${imageCount}张图片的AI识别文字（需核对）`, [{ start, end: finalText.length }]));
      setUpsRequirementSource(finalText, sources, true);
      pastedImages = [];
      updateImagePreviews();
      showToast('图片识别完成！文字已填入需求框，请检查确认。');
    } else {
      showToast('未能从图片中识别到有效文字，请手动输入。');
    }
  } catch (e) {
    console.error('图片识别错误:', e);
    showToast('图片识别失败：' + e.message);
  } finally {
    isOcrProcessing = false;
    if (btn) { btn.disabled = false; btn.textContent = '📷 识别图片文字'; }
  }
}

function handleImageDrop(event) {
  event.preventDefault();
  event.target.classList.remove('dragover');

  const files = event.dataTransfer?.files;
  if (!files) return;

  for (let file of files) {
    if (file.type.startsWith('image/')) {
      const reader = new FileReader();
      reader.onload = function(e) {
        pastedImages.push(e.target.result);
        updateImagePreviews();
      };
      reader.readAsDataURL(file);
    }
  }
}

function handleDragOver(event) {
  event.preventDefault();
  event.target.classList.add('dragover');
}

function handleDragLeave(event) {
  event.target.classList.remove('dragover');
}

function removePastedImage(index) {
  pastedImages.splice(index, 1);
  updateImagePreviews();
}

function updateImagePreviews() {
  const container = document.getElementById('image-preview-container');
  const list = document.getElementById('image-preview-list');
  const dropZone = document.getElementById('image-drop-zone');
  const ocrBtn = document.getElementById('ocr-btn');

  if (pastedImages.length === 0) {
    container.classList.remove('has-images');
    dropZone.style.display = 'block';
    return;
  }

  container.classList.add('has-images');
  dropZone.style.display = 'none';

  list.innerHTML = pastedImages.map((img, i) => `
    <div class="image-preview-item">
      <img src="${img}" alt="粘贴图片${i + 1}">
      <button class="image-preview-remove" onclick="removePastedImage(${i})">×</button>
    </div>
  `).join('');
}

document.addEventListener('DOMContentLoaded', function() {
  // 在整个文档上监听粘贴事件，这样任何位置粘贴都能捕获
  document.addEventListener('paste', function(event) {
    const items = event.clipboardData?.items;
    if (!items) return;

    for (let item of items) {
      if (item.type.startsWith('image/')) {
        event.preventDefault();
        event.stopPropagation();
        const file = item.getAsFile();
        if (file) {
          const reader = new FileReader();
          reader.onload = function(e) {
            pastedImages.push(e.target.result);
            updateImagePreviews();
          };
          reader.readAsDataURL(file);
        }
        break; // 只处理第一张图片
      }
    }
  });

  const dropZone = document.getElementById('image-drop-zone');
  if (dropZone) {
    dropZone.addEventListener('drop', handleImageDrop);
    dropZone.addEventListener('dragover', handleDragOver);
    dropZone.addEventListener('dragleave', handleDragLeave);
  }
});

// 产品信息列（上栏）：来自基本表的字段
const DB_TOP_SET = new Set(["系列","型号","描述","产品编码","目录价","目录价版本","目录价备注","功率因数","满载效率","安装","并机数量","并机卡","并机线","LBS","电池","中性线","电池启动","冷启动","高度","模块高度","主旁不同源","输入THDI","输出THDU","通讯","显示屏","备注","泰尔","CQC节能认证","类别","产品系列","产品名称","含税成本"]);

let resolveUpsCatalogImport = null;
function showCatalogImportPreview(diff, fileName, nextCount) {
  return new Promise(resolve => {
    resolveUpsCatalogImport = resolve;
    const list = (title, values) => `${title} ${values.length}：${values.length ? values.slice(0, 30).join('、') + (values.length > 30 ? '……' : '') : '无'}`;
    document.getElementById('catalog-import-diff').textContent =
      `文件：${fileName}\n导入后：${nextCount} 款\n\n${list('新增', diff.added)}\n\n${list('参数变化', diff.changed)}\n\n${list('新表中消失/待核查失效', diff.removed)}\n\n未变化：${diff.unchanged.length} 款。`;
    document.getElementById('catalog-import-modal').style.display = 'block';
  });
}

function finishCatalogImport(approved) {
  document.getElementById('catalog-import-modal').style.display = 'none';
  const resolve = resolveUpsCatalogImport;
  resolveUpsCatalogImport = null;
  resolve?.(Boolean(approved));
}

async function importExcel(input) {
  const file = input.files[0];
  if (!file) return;
  if (!ensureLib('XLSX')) { input.value = ''; return; }
  const label = document.getElementById('data-source-label');
  label.textContent = '正在解析 ' + file.name + '...';
  try {
    const buf = await file.arrayBuffer();
    const wb = XLSX.read(buf, { type: 'array', cellDates: true });

    // 标准 UPS 系列：base + spec 合并
    const seriesMap = [
      { base: '太行UR', spec: 'UR泰尔', name: '太行UR' },
      { base: '昆仑UE', spec: 'UE泰尔', name: '昆仑UE' },
      { base: '祁连UM', spec: 'UM泰尔', name: '祁连UM' },
      { base: '泰山UT', spec: 'UT泰尔', name: '泰山UT' },
    ];
    const skipSheets  = new Set(['UR泰尔','UE泰尔','UM泰尔','UT泰尔','电池泰尔','配置计算公式']);
    const standardBase = new Set(seriesMap.map(s => s.base));

    // 列名识别规则（按优先级）
    const MODEL_PATS  = [/^型号$/, /产品型号/, /^产品编码$/, /^编号$/];
    const SERIES_PATS = [/^系列$/, /所属.*系列/, /产品系列/, /^类别$/];
    const DESC_PATS   = [/^描述$/, /^产品描述$/, /备注/];

    function findColByPriority(headers, patterns) {
      for (const pat of patterns) {
        const idx = headers.findIndex(h => pat.test(h));
        if (idx >= 0) return idx;
      }
      return -1;
    }

    function isHeaderValue(v) {
      return MODEL_PATS.some(p => p.test(v)) || SERIES_PATS.some(p => p.test(v));
    }

    const newProducts = [];
    const importedInfo = [];

    // ── 1. 标准 UPS 系列（base + spec 合并）
    for (const { base, spec, name } of seriesMap) {
      if (!wb.SheetNames.includes(base)) continue;
      const baseRows = XLSX.utils.sheet_to_json(wb.Sheets[base], { defval: '' });
      const specRows = wb.SheetNames.includes(spec)
        ? XLSX.utils.sheet_to_json(wb.Sheets[spec], { defval: '' }) : [];

      const specMap = {};
      for (const r of specRows) {
        const m = String(r['型号']||'').trim().replace(/\n/g,' ');
        if (m) specMap[m] = r;
      }

      let cnt = 0;
      for (const row of baseRows) {
        const model = String(row['型号']||'').trim().replace(/\n/g,' ');
        if (!model) continue;
        const combined = { '系列': name };
        for (const [k, v] of Object.entries(row)) {
          const kk = String(k).trim();
          const vv = String(v??'').trim().replace(/\n/g,' ');
          if (kk && kk !== '序号' && vv) combined[kk] = vv;
        }
        const specRow = specMap[model];
        if (specRow) {
          for (const [k, v] of Object.entries(specRow)) {
            const kk = String(k).trim();
            const vv = String(v??'').trim().replace(/\n/g,' ');
            if (kk && !(kk in combined) && vv) combined[kk] = vv;
          }
        }
        newProducts.push(combined);
        cnt++;
      }
      if (cnt > 0) importedInfo.push(name + ' x' + cnt);
    }

    // ── 2. 其他 Sheet：智能识别表头行 + 按优先级映射列
    for (const sheetName of wb.SheetNames) {
      if (skipSheets.has(sheetName) || standardBase.has(sheetName)) continue;
      const raw = XLSX.utils.sheet_to_json(wb.Sheets[sheetName], { header: 1, defval: '' });
      if (raw.length < 2) continue;

      let headerIdx = -1, modelColIdx = -1;
      for (let i = 0; i < Math.min(raw.length, 5); i++) {
        const row = raw[i].map(c => String(c||'').trim());
        const mIdx = findColByPriority(row, MODEL_PATS);
        if (mIdx >= 0) { headerIdx = i; modelColIdx = mIdx; break; }
      }
      if (headerIdx < 0) continue;

      const headers     = raw[headerIdx].map(c => String(c||'').trim());
      const dataRows    = raw.slice(headerIdx + 1);
      const seriesColIdx = findColByPriority(headers, SERIES_PATS);

      let cnt = 0;
      for (const rawRow of dataRows) {
        const model = String(rawRow[modelColIdx]||'').trim().replace(/\n/g,' ');
        if (!model || isHeaderValue(model)) continue;

        let seriesVal = sheetName;
        if (seriesColIdx >= 0) {
          const sv = String(rawRow[seriesColIdx]||'').trim();
          if (sv && !isHeaderValue(sv)) seriesVal = sv;
        }

        const combined = { '系列': seriesVal };
        headers.forEach((h, i) => {
          if (!h || h === '序号') return;
          const v = String(rawRow[i]??'').trim().replace(/\n/g,' ');
          if (!v) return;
          if (/产品型号/.test(h) && !combined['型号'])          combined['型号'] = v;
          else if (DESC_PATS.some(p => p.test(h)) && !combined['描述']) combined['描述'] = v;
          else if (/所属.*系列/.test(h))                        combined['产品系列'] = v;
          else if (!combined[h])                                combined[h] = v;
        });
        if (!combined['型号']) combined['型号'] = model;
        newProducts.push(combined);
        cnt++;
      }
      if (cnt > 0) importedInfo.push(sheetName + ' x' + cnt);
    }

    if (!newProducts.length) {
      showToast('未能解析到产品数据，请确认 Excel 包含"型号"列');
      label.textContent = '导入失败';
      return;
    }

    const diff = window.upsSelection.diffUpsCatalog(PRODUCTS, newProducts);
    const confirmed = await showCatalogImportPreview(diff, file.name, newProducts.length);
    if (!confirmed) {
      label.textContent = '已取消导入：' + file.name;
      input.value = '';
      return;
    }
    const previousMeta = loadUpsCatalogMetadata();
    const nextEntries = {};
    for (const model of diff.unchanged) if (previousMeta.entries[model]) nextEntries[model] = previousMeta.entries[model];
    for (const model of [...diff.added, ...diff.changed]) nextEntries[model] = { status: 'unverified', reviewedAt: null, source: file.name, version: file.name };
    for (const model of diff.removed) nextEntries[model] = { status: 'discontinued', reviewedAt: new Date().toISOString().slice(0, 10), source: file.name, version: file.name };
    // 产品先落盘成功，再切换页面目录及其元数据，避免保存失败时状态分叉。
    await saveProductsToDB(newProducts, file.name);
    saveUpsCatalogMetadata({ version: 1, source: file.name, catalogVersion: file.name,
      importedAt: new Date().toISOString(), entries: nextEntries });

    PRODUCTS.length = 0;
    newProducts.forEach(p => PRODUCTS.push(p));
    const catalogMatchCount = enrichProductsWithCatalog(PRODUCTS);
    if (catalogMatchCount > 0) importedInfo.push('目录价匹配 x' + catalogMatchCount);

    const summary = importedInfo.join('、') || ('共 ' + PRODUCTS.length + ' 款');
    label.textContent = '外部数据 ' + file.name + ' | ' + summary + ' | 共 ' + PRODUCTS.length + ' 款产品';
    label.style.color = '#a8f0c0';
    document.getElementById('ups-footer-catalog-source').textContent = file.name;

    showImportToast('已成功导入 ' + PRODUCTS.length + ' 款产品（' + summary + '）');

    debugLog('目录数据已保存到本地存储');

    // 显示"恢复内置数据"按钮
    const restoreBtn = document.getElementById('restore-btn');
    if (restoreBtn) restoreBtn.style.display = 'inline-block';

    const panel = document.getElementById('data-table-panel');
    if (panel && panel.style.display !== 'none') buildDataTable();

  } catch(e) {
    showToast('解析失败：' + e.message);
    label.textContent = '导入失败：' + e.message;
  }
  input.value = '';
}

// 非阻塞消息条。单参数调用即可：类型按最终文案自动判定，所以像
// showToast("选型失败：" + e.message) 这种拼接也能正确归类为错误。
// 需要覆盖时传第二个参数 success / warn / error。
const TOAST_DURATIONS = { success: 3500, warn: 4500, error: 6500 };
const TOAST_RULES = [
  { type: 'error',   re: /(失败|错误|异常|无法|找不到|未找到|未能|不存在)/ },
  { type: 'success', re: /(^已|完成|成功)/ },
  { type: 'warn',    re: /(请|不能|应在|至少|最多|暂无|尚未|没有|仅支持)/ },
];

function classifyToast(msg) {
  for (const rule of TOAST_RULES) {
    if (rule.re.test(msg)) return rule.type;
  }
  return 'success';
}

function showToast(msg, type) {
  const text = String(msg == null ? "" : msg);
  if (!text) return;
  const kind = type || classifyToast(text);
  let stack = document.getElementById('toast-stack');
  if (!stack) {
    stack = document.createElement('div');
    stack.id = 'toast-stack';
    stack.setAttribute('role', 'status');
    stack.setAttribute('aria-live', 'polite');
    document.body.appendChild(stack);
  }
  const toast = document.createElement('div');
  toast.className = 'toast toast-' + kind;
  toast.textContent = text;
  toast.title = '点击关闭';
  const duration = TOAST_DURATIONS[kind] || TOAST_DURATIONS.success;

  const onVisibilityChange = () => { if (!document.hidden) scheduleDismiss(); };
  const dismiss = () => {
    if (toast._done) return;
    toast._done = true;
    clearTimeout(toast._timer);
    document.removeEventListener('visibilitychange', onVisibilityChange);
    toast.classList.add('is-leaving');
    setTimeout(() => toast.remove(), 240);
  };
  // 用户切到其他标签页时消息条不可见，此时不能让倒计时把消息吃掉，
  // 否则像“选型失败”这种关键提示回到前台就已经消失了。
  const scheduleDismiss = () => {
    clearTimeout(toast._timer);
    toast._timer = setTimeout(() => { if (!document.hidden) dismiss(); }, duration);
  };

  toast.addEventListener('click', dismiss);
  document.addEventListener('visibilitychange', onVisibilityChange);
  stack.appendChild(toast);
  scheduleDismiss();
  return toast;
}

// 历史入口，保留给既有导入流程调用
function showImportToast(msg) {
  return showToast(msg, 'success');
}

// ===== IndexedDB 数据持久化 =====
const DB_NAME = 'ups_data_db';
const DB_VERSION = 1;
const STORE_NAME = 'products_data';
const DATA_VERSION = '1.0';

let db = null;

async function openDatabase() {
  if (db) return db;
  return new Promise((resolve, reject) => {
    const request = indexedDB.open(DB_NAME, DB_VERSION);
    request.onerror = () => reject(request.error);
    request.onsuccess = () => { db = request.result; resolve(db); };
    request.onupgradeneeded = (e) => {
      const database = e.target.result;
      if (!database.objectStoreNames.contains(STORE_NAME)) {
        database.createObjectStore(STORE_NAME, { keyPath: 'id' });
      }
    };
  });
}

async function saveProductsToDB(products, source) {
  const database = await openDatabase();
  return new Promise((resolve, reject) => {
    const tx = database.transaction(STORE_NAME, 'readwrite');
    const store = tx.objectStore(STORE_NAME);
    const data = {
      id: 1,
      products: products,
      source: source,
      importTime: new Date().toLocaleString('zh-CN'),
      version: DATA_VERSION
    };
    store.put(data);
    tx.oncomplete = () => resolve();
    tx.onerror = () => reject(tx.error);
  });
}

async function loadProductsFromDB() {
  debugLog('loadProductsFromDB 被调用');
  try {
    const database = await openDatabase();
    debugLog('数据库打开成功', database);
    return new Promise((resolve, reject) => {
      const tx = database.transaction(STORE_NAME, 'readonly');
      const store = tx.objectStore(STORE_NAME);
      const request = store.get(1);
      request.onsuccess = () => {
        const data = request.result;
        debugLog('查询结果:', data);
        if (data && data.version === DATA_VERSION) {
          resolve(data);
        } else if (data) {
          clearProductsDB();
          resolve(null);
        } else {
          resolve(null);
        }
      };
      request.onerror = () => {
        console.error('查询失败:', request.error);
        reject(request.error);
      };
    });
  } catch (e) {
    console.error('loadProductsFromDB 异常:', e);
    throw e;
  }
}

async function clearProductsDB() {
  const database = await openDatabase();
  return new Promise((resolve, reject) => {
    const tx = database.transaction(STORE_NAME, 'readwrite');
    const store = tx.objectStore(STORE_NAME);
    store.delete(1);
    tx.oncomplete = () => resolve();
    tx.onerror = () => reject(tx.error);
  });
}

async function restoreBuiltinData() {
  if (!confirm('确定恢复为内置数据？当前导入的数据将被清除。')) return;
  try {
    await clearProductsDB();
    localStorage.removeItem(UPS_CATALOG_META_KEY);
    location.reload();
  } catch (e) {
    showToast('清除数据失败：' + e.message);
  }
}


// 电池配置计算面板
// 顶部标签页导航：单视图切换（智能选型 / 各功能面板）
function showMainTab(key) {
  var panels = { battery: 'battery-calc-panel', runtime: 'runtime-calc-panel', lead: 'battery-calc-v1-panel', dc: 'dc-check-panel', db: 'data-table-panel' };
  document.body.classList.toggle('db-view-active', key === 'db');
  Object.keys(panels).forEach(function(k) { var el = document.getElementById(panels[k]); if (el) el.style.display = 'none'; });
  var homeCard = document.getElementById('home-input-card');
  var resultSec = document.getElementById('result-section');
  if (key === 'home') {
    if (homeCard) homeCard.style.display = '';
    if (resultSec) resultSec.style.display = '';
  } else {
    if (homeCard) homeCard.style.display = 'none';
    if (resultSec) resultSec.style.display = 'none';
    var panel = document.getElementById(panels[key]);
    if (panel) panel.style.display = 'block';
    if (key === 'battery') { updateUpsModelSelect(); syncUnifiedUpsNumFromDc(false); }
    else if (key === 'runtime') { refreshRuntimeBatteryOptions(); }
    else if (key === 'dc') { updateDcArchitectureFields(); }
    else if (key === 'db') { buildDataTable(); initDatabaseSplitter(); initDatabaseHorizontalDrag(); }
  }
  document.querySelectorAll('.nav-tab').forEach(function(t) { t.classList.remove('nav-tab-active'); });
  var active = document.getElementById('tab-' + key);
  if (active) active.classList.add('nav-tab-active');
  window.scrollTo({ top: 0, behavior: 'smooth' });
}

function parseUpsCapacityKva(product, model) {
  const text = [
    product?.["描述"] || "",
    product?.["型号"] || "",
    model || ""
  ].join(" ");
  const kvaMatch = text.match(/(\d+(?:\.\d+)?)\s*kVA/i);
  if (kvaMatch) return parseFloat(kvaMatch[1]);
  const compactMatch = text.match(/-(\d{3,4})0[STN]/i);
  if (compactMatch) return parseInt(compactMatch[1], 10);
  return 0;
}

function updateDcArchitectureFields() {
  const architecture = document.getElementById("dc-architecture").value;
  const qtyField = document.getElementById("dc-ups-qty-field");
  const aField = document.getElementById("dc-ups-a-field");
  const bField = document.getElementById("dc-ups-b-field");
  const qtyLabel = document.getElementById("dc-ups-qty-label");
  const qtyHint = document.getElementById("dc-ups-qty-hint");
  const qty = parseInt(document.getElementById("dc-ups-qty").value || "1", 10);
  const aQty = parseInt(document.getElementById("dc-ups-a-qty").value || "1", 10);
  const bQty = parseInt(document.getElementById("dc-ups-b-qty").value || "1", 10);

  if (architecture === "2N") {
    qtyField.style.display = "none";
    aField.style.display = "block";
    bField.style.display = "block";
    document.getElementById("dc-ups-total").value = (aQty || 0) + (bQty || 0);
  } else {
    qtyField.style.display = "block";
    aField.style.display = "none";
    bField.style.display = "none";
    document.getElementById("dc-ups-total").value = architecture === "N+1" ? (qty || 1) + 1 : (qty || 1);
    qtyLabel.textContent = architecture === "N"
      ? "UPS台数"
      : architecture === "N+1"
        ? "并机UPS数量 (N)"
        : "UPS并机台数";
    qtyHint.textContent = architecture === "N"
      ? "N架构按全部UPS共同承担负载校核"
      : architecture === "N+1"
        ? "N+1总数 = 并机UPS数量N + 1台冗余"
        : "分布式冗余按N+1近似校核，最终需结合母线拓扑复核";
  }
}

function setDcUpsQtyFromTotal(totalQty) {
  const qty = Math.max(parseInt(totalQty || "1", 10) || 1, 1);
  const architecture = document.getElementById("dc-architecture").value;
  if (architecture === "2N") {
    const aQty = Math.max(Math.ceil(qty / 2), 1);
    const bQty = Math.max(qty - aQty, 1);
    document.getElementById("dc-ups-a-qty").value = aQty;
    document.getElementById("dc-ups-b-qty").value = bQty;
  } else if (architecture === "N+1") {
    document.getElementById("dc-ups-qty").value = Math.max(qty - 1, 1);
  } else {
    document.getElementById("dc-ups-qty").value = qty;
  }
  updateDcArchitectureFields();
}

function setSelectValueWithDynamicOption(selectEl, value, label) {
  if (!selectEl || value === undefined || value === null || value === '') return false;
  const numberValue = parseFloat(value);
  if (isNaN(numberValue)) return false;
  const strValue = String(numberValue);
  const exists = Array.from(selectEl.options).some(function(option) {
    return String(parseFloat(option.value)) === strValue;
  });
  if (!exists) {
    const option = document.createElement('option');
    option.value = strValue;
    option.textContent = label || (strValue + '分钟');
    selectEl.appendChild(option);
  }
  selectEl.value = strValue;
  return true;
}

function importDcFromUnifiedConfig() {
  const model = document.getElementById("unified-ups-model")?.value || document.getElementById("custom-ups-model")?.value || "";
  const kva = parseFloat(document.getElementById("unified-ups-cap")?.value || "");
  const pf = parseFloat(document.getElementById("unified-pf")?.value || "");
  const qty = parseInt(document.getElementById("unified-ups-num")?.value || "", 10);
  const backupMin = parseFloat(document.getElementById("unified-discharge-time")?.value || "");
  const hasConfig = model || kva || pf || qty || backupMin;
  if (!hasConfig) return false;

  if (model) document.getElementById("dc-ups-model").value = model;
  if (!isNaN(kva) && kva > 0) document.getElementById("dc-ups-kva").value = kva;
  if (!isNaN(pf) && pf > 0) document.getElementById("dc-ups-pf").value = pf;
  if (!isNaN(qty) && qty > 0) setDcUpsQtyFromTotal(qty);
  if (!isNaN(backupMin) && backupMin > 0) document.getElementById("dc-backup-min").value = backupMin;

  const product = model ? findProduct(model) : null;
  const modular = parseModularUpsModel(model, product);
  if (modular) {
    const moduleKva = parseUpsCapacityKva(null, modular.module);
    if (moduleKva) document.getElementById("dc-module-kw").value = moduleKva;
    if (modular.maxModules) document.getElementById("dc-module-qty").value = modular.maxModules;
  }
  return true;
}

function importDcFromCurrentSelection() {
  if (importDcFromUnifiedConfig()) {
    showToast("已从UPS与电池配置计算面板导入现有UPS参数");
    return;
  }

  const recs = lastResult?.recommended?.length ? lastResult.recommended : (lastResult?.also_consider || []);
  if (!recs.length) {
    showToast("暂无可导入的UPS参数，请先完成AI选型、填写UPS与电池配置计算参数，或手动填写本面板");
    return;
  }
  const rec = recs[0];
  const product = findProduct(rec.model);
  document.getElementById("dc-ups-model").value = rec.model || "";
  const kva = parseUpsCapacityKva(product, rec.model);
  if (kva) document.getElementById("dc-ups-kva").value = kva;
  const pf = parseFloat(product?.["功率因数"] || product?.["输出功率因数"] || "");
  if (!isNaN(pf) && pf > 0) document.getElementById("dc-ups-pf").value = pf;

  const modular = parseModularUpsModel(rec.model || "", product);
  if (modular) {
    const moduleKva = parseUpsCapacityKva(null, modular.module);
    if (moduleKva) document.getElementById("dc-module-kw").value = moduleKva;
    if (modular.maxModules) document.getElementById("dc-module-qty").value = modular.maxModules;
  }
  showToast("已导入当前AI首选UPS型号，可继续补充IT负载和架构参数");
}

function resetDataCenterCheck() {
  document.getElementById("dc-check-result").style.display = "none";
  document.getElementById("dc-capacity-check").innerHTML = "";
  document.getElementById("dc-risk-check").innerHTML = "";
}

function formatKw(value) {
  return isFinite(value) ? value.toFixed(value >= 100 ? 0 : 1) : "-";
}

function buildCheckLine(ok, text) {
  return `<div style="margin-bottom:6px"><span style="display:inline-block;width:20px">${ok ? "✓" : "!"}</span>${text}</div>`;
}

let unifiedUpsNumManual = false;

function markUnifiedUpsNumManual() {
  unifiedUpsNumManual = true;
  const hint = document.getElementById("unified-ups-num-hint");
  if (hint) hint.textContent = "已手动输入，后续不会自动覆盖";
}

function syncUnifiedUpsNumFromDc(force) {
  const totalEl = document.getElementById("dc-ups-total");
  const upsNumEl = document.getElementById("unified-ups-num");
  if (!totalEl || !upsNumEl) return false;

  const total = parseInt(totalEl.value || "", 10);
  if (!total || total < 1) return false;

  if (!force && unifiedUpsNumManual) return false;

  upsNumEl.value = total;
  const hint = document.getElementById("unified-ups-num-hint");
  if (hint) hint.textContent = "已从上方数据中心方案校核带入，可手动修改";
  return true;
}

function syncUnifiedBackupMinFromDc() {
  const dcBackupEl = document.getElementById("dc-backup-min");
  const unifiedTimeEl = document.getElementById("unified-discharge-time");
  if (!dcBackupEl || !unifiedTimeEl || dcBackupEl.value === '') return false;
  return setSelectValueWithDynamicOption(unifiedTimeEl, dcBackupEl.value, dcBackupEl.value + '分钟');
}

function calcDataCenterCheck() {
  const itLoad = parseFloat(document.getElementById("dc-it-load").value);
  const growth = parseFloat(document.getElementById("dc-growth").value || "0");
  const targetLoadRate = parseFloat(document.getElementById("dc-target-load").value || "70");
  const architecture = document.getElementById("dc-architecture").value;
  const powerPaths = document.getElementById("dc-power-paths").value;
  const tier = document.getElementById("dc-tier").value;
  const backupMin = parseFloat(document.getElementById("dc-backup-min").value);
  const generator = document.getElementById("dc-generator").value;
  const voltageSystem = document.getElementById("dc-voltage-system").value;
  const upsModel = document.getElementById("dc-ups-model").value.trim();
  const upsKva = parseFloat(document.getElementById("dc-ups-kva").value);
  const upsPf = parseFloat(document.getElementById("dc-ups-pf").value || "1");
  const parallelQty = parseInt(document.getElementById("dc-ups-qty").value || "1", 10);
  const aPathQty = parseInt(document.getElementById("dc-ups-a-qty").value || "1", 10);
  const bPathQty = parseInt(document.getElementById("dc-ups-b-qty").value || "1", 10);
  const moduleKw = parseFloat(document.getElementById("dc-module-kw").value || "0");
  const moduleQty = parseInt(document.getElementById("dc-module-qty").value || "0", 10);

  if (!itLoad || itLoad <= 0) { showToast("请填写IT负载功率"); return; }
  if (!upsKva || upsKva <= 0) { showToast("请填写单台UPS容量"); return; }
  if (!upsPf || upsPf <= 0 || upsPf > 1) { showToast("UPS功率因数应在0~1之间"); return; }
  if (architecture === "2N") {
    if (!aPathQty || aPathQty < 1 || !bPathQty || bPathQty < 1) { showToast("2N架构下A/B路UPS台数均不能小于1"); return; }
  } else if (!parallelQty || parallelQty < 1) {
    showToast("UPS台数不能小于1"); return;
  }

  const designLoad = itLoad * (1 + Math.max(growth, 0) / 100);
  const unitKwByKva = upsKva * upsPf;
  const unitKw = moduleKw > 0 && moduleQty > 0 ? moduleKw * moduleQty : unitKwByKva;
  const totalUpsQty = architecture === "2N" ? aPathQty + bPathQty : (architecture === "N+1" ? parallelQty + 1 : parallelQty);

  let installedKw = unitKw * totalUpsQty;
  let usableKw = installedKw;
  let loadRateBaseKw = installedKw;
  let usableLabel = "可用容量";
  let usableLineLabel = "N 可用容量";
  let failRateLabel = "";
  let architectureNote = "N架构按全部UPS共同承担负载校核。";

  if (architecture === "N+1") {
    installedKw = unitKw * totalUpsQty;
    usableKw = unitKw * parallelQty;
    loadRateBaseKw = installedKw;
    usableLabel = "故障后可用容量";
    usableLineLabel = "N+1故障后可用容量";
    failRateLabel = "故障后负载率";
    architectureNote = `N+1表示满足负载需要的N台UPS + 1台冗余。本次N=${parallelQty}，总台数=${totalUpsQty}，任意1台UPS退出后剩余${parallelQty}台承担负载。`;
  } else if (architecture === "2N") {
    installedKw = unitKw * totalUpsQty;
    usableKw = unitKw * Math.min(aPathQty, bPathQty);
    loadRateBaseKw = installedKw;
    usableLabel = "单路可用容量";
    usableLineLabel = "2N单路可用容量";
    failRateLabel = "单路承载负载率";
    architectureNote = `2N按A/B两路分别校核，A路${aPathQty}台、B路${bPathQty}台，任一路需独立承担全部IT负载。`;
  } else if (architecture === "DR") {
    usableKw = unitKw * Math.max(parallelQty - 1, 0);
    usableLabel = "冗余后可用容量";
    usableLineLabel = "分布式冗余后可用容量";
    failRateLabel = "冗余切换后负载率";
    architectureNote = "分布式冗余先按N+1近似校核，最终需结合母线拓扑和STS/负载分配复核。";
  }

  const normalLoadRate = loadRateBaseKw > 0 ? designLoad / loadRateBaseKw * 100 : 0;
  const failLoadRate = usableKw > 0 ? designLoad / usableKw * 100 : 999;
  const capacityOk = usableKw >= designLoad;
  const targetOk = normalLoadRate <= targetLoadRate;
  const marginKw = usableKw - designLoad;

  const capacityLines = [];
  capacityLines.push(buildCheckLine(true, `规划负载 = IT负载 ${itLoad}kW × (1 + 扩容余量 ${growth || 0}%) = <b>${formatKw(designLoad)}kW</b>`));
  capacityLines.push(buildCheckLine(true, `单台UPS可用功率 = ${upsKva}kVA × PF ${upsPf} = <b>${formatKw(unitKwByKva)}kW</b>${moduleKw > 0 && moduleQty > 0 ? `；模块装机 = ${moduleKw}kW × ${moduleQty} = <b>${formatKw(unitKw)}kW</b>` : ""}`));
  if (architecture === "N") {
    capacityLines.push(buildCheckLine(true, `UPS并机台数 = <b>${parallelQty}台</b>，装机容量 = ${formatKw(unitKw)}kW × ${parallelQty} = <b>${formatKw(installedKw)}kW</b>`));
  } else if (architecture === "N+1") {
    capacityLines.push(buildCheckLine(true, `并机UPS数量N = <b>${parallelQty}台</b>，冗余UPS = <b>1台</b>，UPS总台数 = <b>${totalUpsQty}台</b>`));
    capacityLines.push(buildCheckLine(true, `装机容量 = ${formatKw(unitKw)}kW × ${totalUpsQty} = <b>${formatKw(installedKw)}kW</b>；任意1台退出后 = ${formatKw(unitKw)}kW × ${parallelQty} = <b>${formatKw(usableKw)}kW</b>`));
  }
  capacityLines.push(buildCheckLine(capacityOk, `${usableLineLabel} <b>${formatKw(usableKw)}kW</b>，容量余量 <b style="color:${capacityOk ? "#1a7f37" : "#c0392b"}">${formatKw(marginKw)}kW</b>`));
  capacityLines.push(buildCheckLine(targetOk, `正常运行负载率 <b>${normalLoadRate.toFixed(1)}%</b>，目标不高于 ${targetLoadRate}%`));
  if (failRateLabel) {
    capacityLines.push(buildCheckLine(failLoadRate <= 100, `${failRateLabel} <b>${failLoadRate.toFixed(1)}%</b>`));
  }
  capacityLines.push(`<div style="margin-top:8px;padding:8px;background:#fff;border-radius:6px;color:#666">${architectureNote}</div>`);

  const risks = [];
  if (!upsModel) risks.push("未填写UPS型号，后续需确认产品系列、安装方式、并机能力和认证。");
  if (!voltageSystem) risks.push("未明确输入/输出制式，需确认380/400/415V及三相三线/四线。");
  if (!tier) risks.push("未明确Tier或可靠性等级，无法判断是否需要并行维护、双母线或2N。");
  if (powerPaths === "single" && (tier === "Tier III" || tier === "Tier IV" || architecture === "2N")) risks.push("高可靠或2N场景通常要求双路负载，单路设备需评估STS或双电源改造。");
  if (architecture === "N" && (tier === "Tier III" || tier === "Tier IV")) risks.push("Tier III/IV项目不建议采用无冗余N架构，建议至少N+1或2N。");
  if (architecture === "2N" && powerPaths !== "dual") risks.push("2N架构应与双路供电负载匹配，否则无法体现双母线价值。");
  if (architecture === "2N" && aPathQty !== bPathQty) risks.push("2N架构A/B两路UPS数量不一致，需确认是否为非对称双母线设计。");
  if (architecture === "N+1" && totalUpsQty < 2) risks.push("N+1架构至少需要1台工作UPS加1台冗余UPS。");
  if (!capacityOk) risks.push("冗余故障后容量不足，需要增加UPS容量、台数或模块数。");
  if (!targetOk) risks.push("正常运行负载率高于目标值，后期扩容或高温降额时风险较高。");
  if (failLoadRate > 90 && capacityOk) risks.push("故障后负载率超过90%，建议复核过载能力、环境温度降额和维护余量。");
  if (!backupMin && backupMin !== 0) risks.push("未明确后备时间，电池容量和开关箱配置无法闭环。");
  if (generator === "no" && backupMin < 30) risks.push("无柴发且后备时间低于30分钟，需确认客户是否接受市电长时间中断风险。");
  if (generator === "") risks.push("未明确柴油发电机，后备时间策略无法判断是桥接柴发还是长延时供电。");
  if (moduleKw > 0 && moduleQty <= 1 && architecture === "N+1") risks.push("模块化N+1至少需要2个模块，当前模块数无法形成模块冗余。");
  if (!risks.length) risks.push("当前关键参数较完整，容量和冗余初步校核通过；仍需结合电池厂家曲线、上级配电容量、短路电流和现场进出线方式复核。");

  document.getElementById("dc-result-design-load").textContent = formatKw(designLoad);
  document.getElementById("dc-result-installed").textContent = formatKw(installedKw);
  document.getElementById("dc-result-usable-label").textContent = usableLabel;
  document.getElementById("dc-result-usable").textContent = formatKw(usableKw);
  document.getElementById("dc-result-load-rate").textContent = normalLoadRate.toFixed(1);
  document.getElementById("dc-capacity-check").innerHTML = capacityLines.join("");
  document.getElementById("dc-risk-check").innerHTML = risks.map(r => `<div style="margin-bottom:6px"><span style="color:#e65100;font-weight:700">!</span> ${r}</div>`).join("");
  document.getElementById("dc-check-result").style.display = "block";
  syncUnifiedUpsNumFromDc(false);
  syncUnifiedBackupMinFromDc();
}

// 切换电池计算V1的Tab
function switchBattV1Tab(tab) {
  // 更新按钮状态
  ['lead', 'lithium'].forEach(t => {
    const btn = document.getElementById('batt-v1-tab-' + t);
    if (t === tab) {
      btn.style.background = '#2563eb';
      btn.style.color = 'white';
      btn.style.borderColor = '#2563eb';
    } else {
      btn.style.background = 'white';
      btn.style.color = '#666';
      btn.style.borderColor = '#ddd';
    }
  });

  // 显示对应面板
  document.getElementById('batt-lead-panel').style.display = tab === 'lead' ? 'block' : 'none';
  document.getElementById('batt-lithium-panel').style.display = tab === 'lithium' ? 'block' : 'none';
  if (tab === 'lithium') syncLithiumBatteryPreview();
}

const MONITOR_PRODUCTS = [
  { code: '88091156', name: 'SBMS-PBMS6000', desc: '电池监控-蓄电池组监控主机-标准1U机蓄电池组监控装置.额定220VAC工作电源, 配置2个RS485串口 + 1个以太网端口, 支持Modbus-RTU,Modbus-TCP协议.最多支持接入6组电池组, 2路AI模拟量输入,3路DI开关量输入,4路DO继电器输出-不含显示屏-iTeaQ', unit: '套', unitPrice: 898.70, required: true },
  { code: '88091157', name: 'SBMS-HMI-6000', desc: '电池监控-本地数据显示屏-7寸触摸屏HMI, 嵌入式屏,配24V电源模块-iTeaQ', unit: '个', unitPrice: 710.60, required: true },
  { code: '88091138', name: 'SBMS-PBMS-CM', desc: '电池监控-蓄电池组电流监控模块-iTeaQ', unit: '个', unitPrice: 94.05, required: false },
  { code: '88091139', name: 'SBMS-CS100EK1T5', desc: '电池监控-霍尔传感器-测量范围：0~±100A，Φ20mm-iTeaQ', unit: '个', unitPrice: 88.83, required: false },
  { code: '88091140', name: 'SBMS-CS200EK2T5', desc: '电池监控-霍尔传感器-测量范围：0~±200A，Ф40mm-iTeaQ', unit: '个', unitPrice: 94.05, required: false },
  { code: '88091141', name: 'SBMS-CS400EK2T5', desc: '电池监控-霍尔传感器-测量范围：0~±400A，Ф40mm-iTeaQ', unit: '个', unitPrice: 94.05, required: false },
  { code: '88091142', name: 'SBMS-CS600EK2T5', desc: '电池监控-霍尔传感器-测量范围：0~±600A，Ф40mm-iTeaQ', unit: '个', unitPrice: 114.95, required: false },
  { code: '88091143', name: 'SBMS-CS800EK2T5', desc: '电池监控-霍尔传感器-测量范围：0~±800A，Ф40mm-iTeaQ', unit: '个', unitPrice: 114.95, required: false },
  { code: '88091144', name: 'SBMS-CS1000EK2T5', desc: '电池监控-霍尔传感器-测量范围：0~±1000A，Ф40mm-iTeaQ', unit: '个', unitPrice: 114.95, required: false },
  { code: '88091145', name: 'SBMS-PBAT51-12', desc: '电池监控-12V单体测量模块-12V蓄电池SOC监测,用于蓄电池7.5V-15.6V电压范围,带均衡功能-标配监控模块通讯线（ RJ11，长度:40cm）-iTeaQ', unit: '个', unitPrice: 32.40, required: false, perPack: 24 },
  { code: '88091146', name: 'SBMS-PBAT51-02', desc: '电池监控-2V单体测量模块-2V蓄电池SOC监测,用于蓄电池1.6V-2.6V电压范围,带均衡功能-标配监控模块通讯线（ RJ11，长度:40cm）-iTeaQ', unit: '个', unitPrice: 32.40, required: false, perPack: 24 },
  { code: '88091147', name: 'SBMS-PBAT-C1-0-M6-30', desc: '电池监控-监控模块测试线-O型端， 孔径:6mm，长度:30cm-iTeaQ', unit: '根', unitPrice: 6.27, required: false },
  { code: '88091148', name: 'SBMS-PBAT-C1-0-M8-30', desc: '电池监控-监控模块测试线-O型端， 孔径:8mm，长度:30cm-iTeaQ', unit: '根', unitPrice: 6.27, required: false },
  { code: '88091149', name: 'SBMS-PBAT-C1-0-M10-30', desc: '电池监控-监控模块测试线-O型端， 孔径:10mm，长度:30cm-iTeaQ', unit: '根', unitPrice: 8.36, required: false },
  { code: '88091150', name: 'SBMS-PBMS-VM', desc: '电池监控-蓄电池组电压监控模块（1组蓄电池可选配1个）-iTeaQ', unit: '个', unitPrice: 102.41, required: false }
];

// ==================== 项目配置汇总功能 ====================

function createEmptyProjectSummary(preserve) {
  const carried = preserve || {};
  return {
    ups: { code: '', frameCode: '', moduleCode: '', model: '', capacity: '', qty: 1, price: 0, framePrice: 0, modulePrice: 0, note: '', nonStandardDesc: '', frameNonStandardDesc: '', moduleNonStandardDesc: '', isCustom: false, customDesc: '', isModular: false, frame: '', module: '', moduleQty: 0, maxModules: 0 },
    battery: { code: '', model: '', capacity: '', cellsPerGroup: 0, groups: 0, groupsPerUps: 0, totalGroups: 0, upsNum: 0, totalCells: 0, price: 0, note: '', nonStandardDesc: '', customModel: '', customDesc: '' },
    switchBox: { code: '', model: '', voltLevel: '', mainSwitch: '', subSwitch: '', subSwitchQty: 0, qty: 0, price: 0, neutralLine: '', switchType: 'imported', currentBasis: 'ups', calculationPowerKw: 0, note: '', nonStandardDesc: '' },
    batteryRack: { code: '', model: '', cellsPerRack: 0, batteryModel: '', includeCable: false, cableAmp: '', qty: 0, price: 0, note: '', nonStandardDesc: '' },
    monitor: { config: [], basis: 'groups', hostQty: 0 },
    customRows: Array.isArray(carried.customRows) ? carried.customRows : [],
    rowOrder: Array.isArray(carried.rowOrder) ? carried.rowOrder : [],
    rowOrderCustomized: carried.rowOrderCustomized === true,
    hiddenRowKeys: Array.isArray(carried.hiddenRowKeys) ? carried.hiddenRowKeys : []
  };
}

// 当前正在编辑的单套配置，以及已经加入项目的多套配置
window.projectSummary = createEmptyProjectSummary();
window.savedUpsConfigurations = [];
window.editingUpsConfigurationId = null;
window.savedSummaryRowTargets = new Map();

const UNIFIED_CONFIG_FIELD_IDS = [
  'unified-ups-model', 'custom-ups-model', 'custom-ups-desc', 'unified-load-kw',
  'unified-ups-cap', 'unified-ups-num', 'unified-pf', 'unified-cells', 'unified-groups',
  'unified-batt-type', 'unified-discharge-time', 'unified-end-v', 'unified-eff',
  'unified-terminal', 'unified-neutral', 'unified-rack-cable', 'unified-switch-type',
  'unified-switch-basis', 'unified-monitor-basis'
];

function cloneProjectData(value) {
  return JSON.parse(JSON.stringify(value || {}));
}

function getSavedUpsConfigurations() {
  if (!Array.isArray(window.savedUpsConfigurations)) window.savedUpsConfigurations = [];
  return window.savedUpsConfigurations;
}

function hasProjectConfigurationData(summary) {
  const value = summary || {};
  return !!(
    value.ups?.model || value.battery?.model || value.battery?.customModel ||
    value.battery?.totalCells || value.switchBox?.model || value.batteryRack?.qty ||
    (value.monitor?.config || []).length
  );
}

function captureUnifiedConfigurationInputs() {
  const values = { upsType: getUpsType() };
  UNIFIED_CONFIG_FIELD_IDS.forEach(function(id) {
    const element = document.getElementById(id);
    if (element) values[id] = element.value;
  });
  values['unified-opt-hmi'] = !!document.getElementById('unified-opt-hmi')?.checked;
  values['unified-opt-vm'] = !!document.getElementById('unified-opt-vm')?.checked;
  return values;
}

function captureUnifiedConfigurationResults() {
  return {
    battery: document.getElementById('unified-battery-result')?.innerHTML || '',
    switchBox: document.getElementById('unified-switch-result')?.innerHTML || '',
    monitor: document.getElementById('unified-monitor-result')?.innerHTML || ''
  };
}

function restoreUnifiedConfigurationInputs(values) {
  if (!values) return;
  const upsType = values.upsType === 'custom' ? 'custom' : 'standard';
  document.querySelectorAll('input[name="ups-type"]').forEach(function(radio) {
    radio.checked = radio.value === upsType;
  });
  toggleUpsType(upsType);

  const battType = document.getElementById('unified-batt-type');
  if (battType && values['unified-batt-type'] !== undefined) {
    battType.value = values['unified-batt-type'];
    refreshUnifiedBatteryPowerOptions();
  }
  const dischargeTime = document.getElementById('unified-discharge-time');
  if (dischargeTime && values['unified-discharge-time'] !== undefined) {
    dischargeTime.value = values['unified-discharge-time'];
    refreshUnifiedBatteryVoltageOptions();
  }

  UNIFIED_CONFIG_FIELD_IDS.forEach(function(id) {
    const element = document.getElementById(id);
    if (element && values[id] !== undefined) element.value = values[id];
  });
  const hmi = document.getElementById('unified-opt-hmi');
  const vm = document.getElementById('unified-opt-vm');
  if (hmi) hmi.checked = values['unified-opt-hmi'] !== false;
  if (vm) vm.checked = !!values['unified-opt-vm'];
}

function restoreUnifiedConfigurationResults(results) {
  const emptyText = '<span style="color:#888">点击"计算当前配置"查看结果</span>';
  document.getElementById('unified-battery-result').innerHTML = results?.battery || emptyText;
  document.getElementById('unified-switch-result').innerHTML = results?.switchBox || emptyText;
  document.getElementById('unified-monitor-result').innerHTML = results?.monitor || emptyText;
}

function getNextUpsConfigurationName() {
  const used = getSavedUpsConfigurations().map(function(config) {
    const match = String(config.name || '').match(/^配置\s*(\d+)$/);
    return match ? parseInt(match[1]) : 0;
  });
  return '配置 ' + (Math.max(0, ...used) + 1);
}

function renderSavedUpsConfigurations() {
  const list = document.getElementById('multi-ups-list');
  const count = document.getElementById('multi-ups-count');
  const hint = document.getElementById('multi-ups-draft-hint');
  if (!list || !count) return;
  const configs = getSavedUpsConfigurations();
  count.textContent = configs.length + ' 套已保存';
  if (hint) {
    const editing = configs.find(config => config.id === window.editingUpsConfigurationId);
    hint.textContent = editing ? '正在编辑：' + editing.name : '当前为新配置';
    hint.style.color = '#64748b';
  }
  if (!configs.length) {
    list.innerHTML = '<div class="multi-ups-empty">当前还没有保存配置。填写下方参数并计算后，点击“加入项目并新增下一套”。</div>';
    return;
  }
  list.innerHTML = configs.map(function(config) {
    const editing = config.id === window.editingUpsConfigurationId;
    const model = config.summary?.ups?.model || '未填写UPS型号';
    const upsQty = config.summary?.ups?.qty || 1;
    const batteryModel = config.summary?.battery?.customModel || config.summary?.battery?.model || '客户指定/待补充';
    return `<article class="multi-ups-card${editing ? ' is-editing' : ''}">
      <div class="multi-ups-card-top">
        <input class="multi-ups-card-name" value="${escapeHtml(config.name || '')}" aria-label="配置名称" onchange="renameSavedUpsConfiguration('${config.id}', this.value)">
        <span class="multi-ups-count">${editing ? '编辑中' : (upsQty + ' 台')}</span>
      </div>
      <div class="multi-ups-card-model">${escapeHtml(model)}</div>
      <div class="multi-ups-card-meta">电池：${escapeHtml(batteryModel)} · ${(config.rows || []).length} 项物料</div>
      <div class="multi-ups-card-actions">
        <button type="button" onclick="loadSavedUpsConfiguration('${config.id}')"><svg class="ti ti-edit" aria-hidden="true"><use href="#ti-edit"/></svg> 载入修改</button>
        <button type="button" class="danger" onclick="deleteSavedUpsConfiguration('${config.id}')"><svg class="ti ti-trash" aria-hidden="true"><use href="#ti-trash"/></svg> 删除</button>
      </div>
    </article>`;
  }).join('');
}

function markUnifiedConfigurationDirty() {
  if (!window.projectSummary?.generatedAt) return;
  window.unifiedCalculationDirty = true;
  const hint = document.getElementById('multi-ups-draft-hint');
  if (!hint) return;
  const editing = getSavedUpsConfigurations().find(config => config.id === window.editingUpsConfigurationId);
  hint.textContent = (editing ? '正在编辑：' + editing.name + ' · ' : '') + '参数已修改，请重新计算';
  hint.style.color = '#e65100';
}

document.addEventListener('DOMContentLoaded', function() {
  const panel = document.getElementById('unified-config-input-panel');
  if (!panel) return;
  panel.addEventListener('input', markUnifiedConfigurationDirty);
  panel.addEventListener('change', markUnifiedConfigurationDirty);
});

function renameSavedUpsConfiguration(id, name) {
  const config = getSavedUpsConfigurations().find(item => item.id === id);
  if (!config) return;
  config.name = String(name || '').trim() || '未命名配置';
  renderSavedUpsConfigurations();
  renderProjectSummary();
}

function resetUnifiedConfigurationDraft() {
  const previous = window.projectSummary || {};
  window.projectSummary = createEmptyProjectSummary({
    customRows: previous.customRows,
    rowOrder: previous.rowOrder,
    rowOrderCustomized: previous.rowOrderCustomized,
    hiddenRowKeys: previous.hiddenRowKeys
  });
  window.editingUpsConfigurationId = null;
  const standardRadio = document.querySelector('input[name="ups-type"][value="standard"]');
  if (standardRadio) standardRadio.checked = true;
  toggleUpsType('standard');
  const model = document.getElementById('unified-ups-model');
  const modelHint = document.getElementById('ups-model-hint');
  const customModel = document.getElementById('custom-ups-model');
  const customDesc = document.getElementById('custom-ups-desc');
  const load = document.getElementById('unified-load-kw');
  if (model) model.value = '';
  if (modelHint) {
    modelHint.textContent = '';
    modelHint.style.color = '#888';
  }
  if (customModel) customModel.value = '';
  if (customDesc) customDesc.value = '';
  if (load) load.value = '';
  restoreUnifiedConfigurationResults(null);
  renderSavedUpsConfigurations();
  renderProjectSummary();
}

function startNewUpsConfiguration() {
  if (hasProjectConfigurationData(window.projectSummary) && !confirm('当前配置尚未加入项目，确定开始新增一套吗？')) return;
  resetUnifiedConfigurationDraft();
  document.getElementById('unified-config-input-panel')?.scrollIntoView({ behavior: 'smooth', block: 'start' });
  const modelInput = getUpsType() === 'custom'
    ? document.getElementById('custom-ups-model')
    : document.getElementById('unified-ups-model');
  setTimeout(function() { modelInput?.focus(); }, 300);
  showImportToast('已开始新配置，请选择或填写 UPS 型号');
}

function loadSavedUpsConfiguration(id) {
  const config = getSavedUpsConfigurations().find(item => item.id === id);
  if (!config) return;
  const globals = window.projectSummary || {};
  window.projectSummary = cloneProjectData(config.summary);
  window.projectSummary.customRows = globals.customRows || [];
  window.projectSummary.rowOrder = globals.rowOrder || [];
  window.projectSummary.rowOrderCustomized = globals.rowOrderCustomized === true;
  window.projectSummary.hiddenRowKeys = globals.hiddenRowKeys || [];
  window.editingUpsConfigurationId = id;
  restoreUnifiedConfigurationInputs(config.inputs);
  restoreUnifiedConfigurationResults(config.results);
  renderSavedUpsConfigurations();
  renderProjectSummary();
  document.getElementById('multi-ups-manager-title')?.scrollIntoView({ behavior: 'smooth', block: 'start' });
}

function deleteSavedUpsConfiguration(id) {
  const config = getSavedUpsConfigurations().find(item => item.id === id);
  if (!config || !confirm('确定删除“' + config.name + '”及其全部汇总物料？')) return;
  window.savedUpsConfigurations = getSavedUpsConfigurations().filter(item => item.id !== id);
  if (window.editingUpsConfigurationId === id) resetUnifiedConfigurationDraft();
  else {
    renderSavedUpsConfigurations();
    renderProjectSummary();
  }
}

function saveCurrentUpsConfigurationAndStartNext() {
  const upsType = getUpsType();
  const modelInput = upsType === 'custom'
    ? document.getElementById('custom-ups-model')
    : document.getElementById('unified-ups-model');
  if (!modelInput?.value?.trim()) {
    showToast(upsType === 'custom' ? '请先填写非标 UPS 型号，再加入项目' : '请先选择 UPS 型号，再加入项目');
    document.getElementById('unified-config-input-panel')?.scrollIntoView({ behavior: 'smooth', block: 'start' });
    setTimeout(function() { modelInput?.focus(); }, 300);
    return;
  }
  if (upsType === 'standard' && !findProduct(modelInput.value.trim())) {
    showToast('请从匹配结果中选择完整的 UPS 型号，再加入项目');
    renderUpsModelSearchResults(modelInput.value);
    modelInput.focus();
    return;
  }
  if (!calcAllBatteryConfig()) return;
  const rows = collectProjectSummaryRows({ includeSaved: false }).filter(row => !String(row.key).startsWith('custom-'));
  if (!rows.length) {
    showToast('当前配置没有可加入项目的物料');
    return;
  }
  const existing = getSavedUpsConfigurations().find(item => item.id === window.editingUpsConfigurationId);
  const summary = cloneProjectData(window.projectSummary);
  summary.customRows = [];
  summary.rowOrder = [];
  summary.hiddenRowKeys = [];
  const record = {
    id: existing?.id || ('cfg-' + Date.now().toString(36) + '-' + Math.random().toString(36).slice(2, 6)),
    name: existing?.name || getNextUpsConfigurationName(),
    inputs: captureUnifiedConfigurationInputs(),
    results: captureUnifiedConfigurationResults(),
    summary,
    rows: cloneProjectData(rows),
    updatedAt: new Date().toISOString()
  };
  if (existing) Object.assign(existing, record);
  else getSavedUpsConfigurations().push(record);
  resetUnifiedConfigurationDraft();
}

// 汇总表价格显示控制
window.summaryShowPrice = false;

// 切换汇总表价格显示（密码保护）
function toggleSummaryPrice() {
  const checkbox = document.getElementById('summary-show-price');
  if (checkbox.checked) {
    const password = prompt('请输入密码查看价格:');
    if (password !== PRICE_VIEW_CODE) {
      checkbox.checked = false;
      showToast('密码错误！');
      return;
    }
    window.summaryShowPrice = true;
  } else {
    window.summaryShowPrice = false;
  }
  renderProjectSummary();
}

function getSummaryRowOrder() {
  if (!window.projectSummary) window.projectSummary = {};
  if (!Array.isArray(window.projectSummary.rowOrder)) window.projectSummary.rowOrder = [];
  return window.projectSummary.rowOrder;
}

function getHiddenSummaryRowKeys() {
  if (!window.projectSummary) window.projectSummary = {};
  if (!Array.isArray(window.projectSummary.hiddenRowKeys)) window.projectSummary.hiddenRowKeys = [];
  return window.projectSummary.hiddenRowKeys;
}

function isSummaryRowHidden(key) {
  return getHiddenSummaryRowKeys().includes(key);
}

function normalizeSummaryRow(row) {
  const qty = parseFloat(row.qty) || 0;
  const unitPrice = parseFloat(row.unitPrice) || 0;
  return {
    key: row.key,
    category: row.category || '',
    code: row.code || '',
    model: row.model || '',
    desc: row.desc || '',
    unit: row.unit || '',
    qty,
    unitPrice,
    subtotal: qty * unitPrice,
    note: row.note || '',
    nonStandardDesc: row.nonStandardDesc || ''
  };
}

function hashSummaryIdentity(value) {
  let hash = 2166136261;
  const text = String(value || '');
  for (let i = 0; i < text.length; i++) {
    hash ^= text.charCodeAt(i);
    hash = Math.imul(hash, 16777619);
  }
  return (hash >>> 0).toString(36);
}

function getSavedSummaryAggregationIdentity(row) {
  const category = String(row.category || '').trim();
  const identityParts = [category, row.code, row.model, row.unit];
  // 标准成品允许忽略“数量说明”合并，例如同一功率模块在不同配置中每台数量不同。
  // 开关柜、电池架、非标及自定义物料的真实规格包含在描述中，描述不同绝不能合并。
  const fixedCatalogCategories = ['UPS', 'UPS机框', '功率模块', '电池', '电池监控'];
  if (!fixedCatalogCategories.includes(category)) identityParts.push(String(row.desc || '').trim());
  identityParts.push(String(row.nonStandardDesc || '').trim());
  return identityParts.join('|');
}

function collectSavedConfigurationRows() {
  const grouped = new Map();
  window.savedSummaryRowTargets = new Map();
  getSavedUpsConfigurations().forEach(function(config) {
    if (config.id === window.editingUpsConfigurationId) return;
    (config.rows || []).forEach(function(sourceRow) {
      const row = normalizeSummaryRow(sourceRow);
      const identity = getSavedSummaryAggregationIdentity(row);
      let entry = grouped.get(identity);
      if (!entry) {
        entry = {
          ...row,
          key: 'saved-aggregate-' + hashSummaryIdentity(identity),
          qty: 0,
          subtotal: 0,
          sourceNames: [],
          sourceRows: [],
          notes: [],
          descriptions: [],
          descriptionValues: []
        };
        grouped.set(identity, entry);
      }
      entry.qty += row.qty;
      entry.subtotal += row.qty * row.unitPrice;
      entry.unitPrice = row.unitPrice;
      entry.sourceRows.push(sourceRow);
      if (!entry.sourceNames.includes(config.name)) entry.sourceNames.push(config.name);
      if (row.note && !entry.notes.includes(row.note)) entry.notes.push(row.note);
      const sourceDescription = `${config.name}：${row.desc}`;
      if (row.desc && !entry.descriptions.includes(sourceDescription)) entry.descriptions.push(sourceDescription);
      if (row.desc && !entry.descriptionValues.includes(row.desc)) entry.descriptionValues.push(row.desc);
    });
  });
  const rows = Array.from(grouped.values()).map(function(entry) {
    if (entry.descriptionValues.length === 1) entry.desc = entry.descriptionValues[0];
    else if (entry.descriptionValues.length > 1) entry.desc = entry.descriptions.join('\n');
    entry.note = entry.notes.concat('配置来源：' + entry.sourceNames.join('、')).filter(Boolean).join('\n');
    window.savedSummaryRowTargets.set(entry.key, entry.sourceRows);
    return entry;
  });
  return rows;
}

function collectProjectSummaryRows(options) {
  const settings = options || {};
  const summary = window.projectSummary || {};
  const rows = [];
  const ups = summary.ups || {};

  if (ups.model) {
    if (ups.isModular && ups.frame && ups.module) {
      rows.push(normalizeSummaryRow({
        key: 'ups-frame',
        category: 'UPS机框',
        code: ups.frameCode || ups.code || '',
        model: ups.frame,
        desc: ups.capacity || '',
        unit: '台',
        qty: ups.qty || 1,
        unitPrice: ups.framePrice || 0,
        note: ups.note || '',
        nonStandardDesc: ups.frameNonStandardDesc || ''
      }));
      rows.push(normalizeSummaryRow({
        key: 'ups-module',
        category: '功率模块',
        code: ups.moduleCode || '',
        model: ups.module,
        desc: `每台${ups.moduleQty}个模块（最多${ups.maxModules}个）`,
        unit: '个',
        qty: (ups.moduleQty || 1) * (ups.qty || 1),
        unitPrice: ups.modulePrice || 0,
        note: `${ups.qty || 1}台 × ${ups.moduleQty}个/台`,
        nonStandardDesc: ups.moduleNonStandardDesc || ''
      }));
    } else {
      rows.push(normalizeSummaryRow({
        key: 'ups',
        category: ups.isCustom ? 'UPS（非标）' : 'UPS',
        code: ups.code || '',
        model: ups.model,
        desc: ups.isCustom ? (ups.customDesc || ups.capacity || '') : (ups.capacity || ''),
        unit: '台',
        qty: ups.qty || 1,
        unitPrice: ups.price || 0,
        note: ups.isCustom ? '非标型号，请确认参数' : (ups.note || ''),
        nonStandardDesc: ups.nonStandardDesc || (ups.isCustom ? (ups.customDesc || '') : '')
      }));
    }
  }

  const bat = summary.battery || {};
  if (bat.model || bat.customModel || bat.totalCells > 0) {
    const batModel = bat.customModel || bat.model || '';
    const defaultDesc = `${bat.upsNum || 1}台 × (${bat.groupsPerUps || bat.totalGroups || 1}组/台 × ${bat.cellsPerGroup}只/组) = ${bat.totalCells}只`;
    rows.push(normalizeSummaryRow({
      key: 'battery',
      category: '电池',
      code: bat.code || '',
      model: batModel,
      desc: bat.customDesc || defaultDesc,
      unit: '只',
      qty: bat.totalCells || 0,
      unitPrice: bat.price || 0,
      note: bat.note || '',
      nonStandardDesc: bat.nonStandardDesc || ''
    }));
  }

  const sw = summary.switchBox || {};
  if (sw.model) {
    const switchTypeText = sw.switchType === 'domestic' ? '国产开关' : '合资开关';
    const neutralText = sw.neutralLine === 'yes' ? 'UPS带中性线' : (sw.neutralLine === 'no' ? 'UPS无中性线' : '');
    const swDesc = (sw.subSwitchQty && sw.subSwitchQty >= 2)
      ? `${switchTypeText} | 总开关:${sw.mainSwitch || '-'} 分开关:${sw.subSwitch || '-'} × ${sw.subSwitchQty}路${neutralText ? '; ' + neutralText : ''}`
      : `${switchTypeText} | 总开关:${sw.mainSwitch || '-'} (单组无分开关)${neutralText ? '; ' + neutralText : ''}`;
    rows.push(normalizeSummaryRow({
      key: 'switchBox',
      category: '电池开关箱/柜',
      code: sw.code || '',
      model: sw.model,
      desc: swDesc,
      unit: '套',
      qty: sw.qty || 0,
      unitPrice: sw.price || 0,
      note: (sw.note || '') + (sw.neutralLine ? ' ⚠️请确认UPS中性线' : ''),
      nonStandardDesc: sw.nonStandardDesc || ''
    }));
  }

  const rack = summary.batteryRack || {};
  if (rack && rack.qty > 0) {
    const batModel = bat.customModel || bat.model || '';
    let rackDesc = '安装' + rack.cellsPerRack + '节/架';
    if (batModel) rackDesc += '，电池型号：' + batModel;
    if (rack.includeCable && rack.cableAmp) rackDesc += '，含' + rack.cableAmp + '连接铜排或电缆';
    rows.push(normalizeSummaryRow({
      key: 'batteryRack',
      category: '电池架',
      code: rack.code || '',
      model: rack.model || '电池架',
      desc: rackDesc,
      unit: '架',
      qty: rack.qty || 0,
      unitPrice: rack.price || 0,
      note: rack.note || '',
      nonStandardDesc: rack.nonStandardDesc || ''
    }));
  }

  const mon = summary.monitor || {};
  if (mon.config && mon.config.length > 0) {
    mon.config.forEach((item, index) => {
      rows.push(normalizeSummaryRow({
        key: `monitor-${item.code || item.name || index}`,
        category: '电池监控',
        code: item.code || '',
        model: item.name || '',
        desc: item.desc || '',
        unit: item.unit || '',
        qty: item.qty || 0,
        unitPrice: item.unitPrice || 0,
        note: item.note || '',
        nonStandardDesc: item.nonStandardDesc || ''
      }));
    });
  }

  getCustomSummaryRows().forEach(row => {
    rows.push(normalizeSummaryRow({
      key: `custom-${row.id}`,
      category: row.category || '自定义',
      code: row.code || '',
      model: row.model || '',
      desc: row.desc || '',
      unit: row.unit || '',
      qty: row.qty,
      unitPrice: row.unitPrice,
      note: row.note || '',
      nonStandardDesc: row.nonStandardDesc || ''
    }));
  });

  if (settings.includeSaved !== false) {
    collectSavedConfigurationRows().forEach(function(row) { rows.push(row); });
  }

  return rows;
}

function getSummaryCategoryPriority(category) {
  switch (String(category || '').trim()) {
    case 'UPS':
    case 'UPS（非标）':
    case 'UPS机框':
      return 0;
    case '功率模块':
      return 1;
    case '电池':
      return 2;
    case '电池开关箱/柜':
      return 3;
    case '电池架':
      return 4;
    case '电池监控':
      return 5;
    default:
      return 99;
  }
}

function getSummaryMonitorPriority(row) {
  if (row.category !== '电池监控' || !Array.isArray(MONITOR_PRODUCTS)) return 0;
  const code = String(row.code || '').trim();
  const model = String(row.model || '').trim();
  const index = MONITOR_PRODUCTS.findIndex(function(product) {
    return (code && product.code === code) || (model && product.name === model);
  });
  return index >= 0 ? index : MONITOR_PRODUCTS.length;
}

function sortSummaryRowsByBusinessOrder(rows) {
  return rows.map(function(row, index) { return { row, index }; })
    .sort(function(left, right) {
      const categoryDiff = getSummaryCategoryPriority(left.row.category) - getSummaryCategoryPriority(right.row.category);
      if (categoryDiff) return categoryDiff;
      const monitorDiff = getSummaryMonitorPriority(left.row) - getSummaryMonitorPriority(right.row);
      return monitorDiff || left.index - right.index;
    })
    .map(function(item) { return item.row; });
}

function getOrderedSummaryRows(rows) {
  const visibleRows = rows.filter(row => !isSummaryRowHidden(row.key));
  const defaultRows = sortSummaryRowsByBusinessOrder(visibleRows);
  const activeKeys = defaultRows.map(row => row.key);
  const activeKeySet = new Set(activeKeys);
  const order = window.projectSummary.rowOrderCustomized === true
    ? getSummaryRowOrder().filter(key => activeKeySet.has(key))
    : [];
  activeKeys.forEach(key => {
    if (!order.includes(key)) order.push(key);
  });
  window.projectSummary.rowOrder = order;
  const rowMap = new Map(defaultRows.map(row => [row.key, row]));
  return order.map(key => rowMap.get(key)).filter(Boolean);
}

function moveSummaryRow(key, direction) {
  const activeRows = getOrderedSummaryRows(collectProjectSummaryRows());
  const order = activeRows.map(row => row.key);
  const index = order.indexOf(key);
  const targetIndex = index + direction;
  if (index < 0 || targetIndex < 0 || targetIndex >= order.length) return;
  const [moved] = order.splice(index, 1);
  order.splice(targetIndex, 0, moved);
  window.projectSummary.rowOrder = order;
  window.projectSummary.rowOrderCustomized = true;
  renderProjectSummary();
}

function getSummaryRowOrderAfterDrop(order, draggedKey, targetKey, placeAfter) {
  if (!Array.isArray(order) || !draggedKey || !targetKey || draggedKey === targetKey) return Array.isArray(order) ? order.slice() : [];
  const nextOrder = order.filter(key => key !== draggedKey);
  let targetIndex = nextOrder.indexOf(targetKey);
  if (targetIndex < 0) return order.slice();
  if (placeAfter) targetIndex += 1;
  nextOrder.splice(targetIndex, 0, draggedKey);
  return nextOrder;
}

function clearSummaryRowDragState() {
  document.querySelectorAll('#summary-tbody tr').forEach(function(row) {
    row.classList.remove('summary-row-dragging', 'summary-row-drop-before', 'summary-row-drop-after');
  });
  document.body.classList.remove('summary-row-dragging');
  window.summaryDraggedRowKey = '';
}

function handleSummaryRowDragStart(event, key) {
  window.summaryDraggedRowKey = key;
  event.dataTransfer.effectAllowed = 'move';
  event.dataTransfer.setData('text/plain', key);
  event.currentTarget.closest('tr')?.classList.add('summary-row-dragging');
  document.body.classList.add('summary-row-dragging');
}

function handleSummaryRowDragOver(event) {
  const draggedKey = window.summaryDraggedRowKey || event.dataTransfer.getData('text/plain');
  const targetRow = event.target.closest('tr[data-summary-row-key]');
  if (!draggedKey || !targetRow || targetRow.dataset.summaryRowKey === draggedKey) return;
  event.preventDefault();
  event.dataTransfer.dropEffect = 'move';
  document.querySelectorAll('#summary-tbody tr').forEach(function(row) {
    row.classList.remove('summary-row-drop-before', 'summary-row-drop-after');
  });
  const placeAfter = event.clientY >= targetRow.getBoundingClientRect().top + targetRow.getBoundingClientRect().height / 2;
  targetRow.classList.add(placeAfter ? 'summary-row-drop-after' : 'summary-row-drop-before');
}

function handleSummaryRowDrop(event) {
  const draggedKey = window.summaryDraggedRowKey || event.dataTransfer.getData('text/plain');
  const targetRow = event.target.closest('tr[data-summary-row-key]');
  if (!draggedKey || !targetRow || targetRow.dataset.summaryRowKey === draggedKey) {
    clearSummaryRowDragState();
    return;
  }
  event.preventDefault();
  const placeAfter = targetRow.classList.contains('summary-row-drop-after');
  const activeOrder = getOrderedSummaryRows(collectProjectSummaryRows()).map(row => row.key);
  window.projectSummary.rowOrder = getSummaryRowOrderAfterDrop(activeOrder, draggedKey, targetRow.dataset.summaryRowKey, placeAfter);
  window.projectSummary.rowOrderCustomized = true;
  clearSummaryRowDragState();
  renderProjectSummary();
}

function renderSummaryRowNumberCell(key, rowNum) {
  const encodedKey = encodeURIComponent(key);
  return `<div style="display:flex;align-items:center;justify-content:center;gap:5px;line-height:1">
    <span style="min-width:16px">${rowNum}</span>
    <span class="summary-row-drag-handle" draggable="true" role="button" tabindex="0" aria-label="拖动第${rowNum}行调整顺序" title="按住拖动到目标位置" ondragstart="handleSummaryRowDragStart(event, decodeURIComponent('${encodedKey}'))" ondragend="clearSummaryRowDragState()">⠿</span>
    <span style="display:inline-flex;flex-direction:column;gap:2px">
      <button onclick="moveSummaryRow(decodeURIComponent('${encodedKey}'), -1)" title="上移" style="width:18px;height:16px;line-height:12px;padding:0;border:1px solid #b7c8d8;border-radius:3px;background:#f8fbff;color:#2563eb;font-size:10px;cursor:pointer">▲</button>
      <button onclick="moveSummaryRow(decodeURIComponent('${encodedKey}'), 1)" title="下移" style="width:18px;height:16px;line-height:12px;padding:0;border:1px solid #b7c8d8;border-radius:3px;background:#f8fbff;color:#2563eb;font-size:10px;cursor:pointer">▼</button>
    </span>
  </div>`;
}

function removeSummaryRow(key) {
  if (!key) return;
  if (key.startsWith('custom-')) {
    removeCustomSummaryRow(key.slice('custom-'.length));
    return;
  }
  if (!confirm('确定从当前汇总清单中删除这行？重新计算后可恢复。')) return;
  const hiddenKeys = getHiddenSummaryRowKeys();
  if (!hiddenKeys.includes(key)) hiddenKeys.push(key);
  renderProjectSummary();
}

function renderSummaryActionCell(key) {
  const encodedKey = encodeURIComponent(key);
  return `<button onclick="removeSummaryRow(decodeURIComponent('${encodedKey}'))" title="删除该行" style="background:#e74c3c;color:white;border:none;border-radius:4px;padding:4px 7px;font-size:12px;cursor:pointer">删</button>`;
}

function getSummaryRowStateTarget(key) {
  const summary = window.projectSummary || {};
  if (key && key.startsWith('saved-aggregate-')) {
    const targets = window.savedSummaryRowTargets?.get(key) || [];
    return targets[0] || null;
  }
  if (key === 'ups' || key === 'ups-frame' || key === 'ups-module') return summary.ups || null;
  if (key === 'battery') return summary.battery || null;
  if (key === 'switchBox') return summary.switchBox || null;
  if (key === 'batteryRack') return summary.batteryRack || null;
  if (key && key.startsWith('monitor-')) {
    const config = summary.monitor?.config || [];
    return config.find((item, index) => `monitor-${item.code || item.name || index}` === key) || null;
  }
  return null;
}

function updateSummaryRowField(key, field, value, shouldRender = true) {
  if (key && key.startsWith('saved-aggregate-')) {
    const targets = window.savedSummaryRowTargets?.get(key) || [];
    targets.forEach(function(target) {
      target[field] = field === 'unitPrice'
        ? (value === '' ? '' : Math.max(0, parseFloat(value) || 0))
        : value;
    });
    if (shouldRender) renderProjectSummary();
    return;
  }
  const target = getSummaryRowStateTarget(key);
  if (!target) return;
  let actualField = field;
  if (field === 'unitPrice') {
    if (key === 'ups-frame') actualField = 'framePrice';
    else if (key === 'ups-module') actualField = 'modulePrice';
    else if (key === 'ups' || key === 'battery' || key === 'switchBox' || key === 'batteryRack') actualField = 'price';
  }
  if (field === 'code') {
    if (key === 'ups-frame') actualField = 'frameCode';
    else if (key === 'ups-module') actualField = 'moduleCode';
  }
  if (field === 'nonStandardDesc') {
    if (key === 'ups-frame') actualField = 'frameNonStandardDesc';
    else if (key === 'ups-module') actualField = 'moduleNonStandardDesc';
  }
  if (field === 'unitPrice') {
    target[actualField] = value === '' ? '' : Math.max(0, parseFloat(value) || 0);
  } else {
    target[actualField] = value;
  }
  if (shouldRender) renderProjectSummary();
}

function renderSummaryCodeCell(key, value) {
  const encodedKey = encodeURIComponent(key);
  return `<input type="text" value="${escapeHtml(value || '')}" oninput="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'code', this.value, false)" onchange="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'code', this.value)" placeholder="编码" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px">`;
}

function renderSummaryPriceCell(key, value, showPrice) {
  if (!showPrice) return '-';
  const encodedKey = encodeURIComponent(key);
  return `<input type="number" value="${escapeHtml(value || '')}" oninput="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'unitPrice', this.value, false)" onchange="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'unitPrice', this.value)" min="0" step="0.01" style="width:78px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px;text-align:right">`;
}

function renderSummaryNonStandardCell(key, value) {
  const encodedKey = encodeURIComponent(key);
  return `<input type="text" value="${escapeHtml(value || '')}" oninput="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'nonStandardDesc', this.value, false)" onchange="updateSummaryRowField(decodeURIComponent('${encodedKey}'), 'nonStandardDesc', this.value)" placeholder="非标描述" style="width:100%;min-width:90px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px">`;
}

const SUMMARY_COLUMN_WIDTH_STORAGE_KEY = 'ups_summary_column_widths_v1';
const SUMMARY_DEFAULT_COLUMN_WIDTHS = {
  '序号': 78,
  '产品名称': 95,
  '编码': 150,
  '型号': 320,
  '描述': 380,
  '数量': 64,
  '单位': 54,
  '单价': 90,
  '小计': 100,
  '非标描述': 150,
  '备注': 260,
  '操作': 62
};

function clampSummaryColumnWidth(width) {
  return Math.min(720, Math.max(44, Math.round(Number(width) || 120)));
}

function getSummaryColumnWidths() {
  try { return JSON.parse(localStorage.getItem(SUMMARY_COLUMN_WIDTH_STORAGE_KEY) || '{}'); }
  catch (error) { return {}; }
}

function saveSummaryColumnWidth(columnName, width) {
  const widths = getSummaryColumnWidths();
  widths[columnName] = clampSummaryColumnWidth(width);
  localStorage.setItem(SUMMARY_COLUMN_WIDTH_STORAGE_KEY, JSON.stringify(widths));
}

function updateSummaryTableWidth(table) {
  const totalWidth = Array.from(table.querySelectorAll('col[data-summary-column]')).reduce(function(total, col) {
    return total + (parseFloat(col.style.width) || 0);
  }, 0);
  table.style.width = Math.ceil(totalWidth) + 'px';
}

function initSummaryColumnResizer(resizer, table, colElement, columnName) {
  let pointerId = null;
  let startX = 0;
  let startWidth = 0;

  function applySummaryWidth(width, persist) {
    const nextWidth = clampSummaryColumnWidth(width);
    colElement.style.width = nextWidth + 'px';
    resizer.setAttribute('aria-valuenow', String(nextWidth));
    updateSummaryTableWidth(table);
    if (persist) saveSummaryColumnWidth(columnName, nextWidth);
  }

  resizer.addEventListener('pointerdown', function(event) {
    if (event.button !== 0) return;
    pointerId = event.pointerId;
    startX = event.clientX;
    startWidth = parseFloat(colElement.style.width) || SUMMARY_DEFAULT_COLUMN_WIDTHS[columnName] || 120;
    resizer.setPointerCapture(pointerId);
    resizer.focus({ preventScroll: true });
    resizer.classList.add('is-resizing');
    document.body.classList.add('summary-col-resizing');
    event.preventDefault();
    event.stopPropagation();
  });

  resizer.addEventListener('pointermove', function(event) {
    if (pointerId !== event.pointerId) return;
    applySummaryWidth(startWidth + event.clientX - startX, false);
    event.preventDefault();
    event.stopPropagation();
  });

  function finishSummaryResize(event) {
    if (pointerId !== event.pointerId) return;
    if (resizer.hasPointerCapture(pointerId)) resizer.releasePointerCapture(pointerId);
    pointerId = null;
    resizer.classList.remove('is-resizing');
    document.body.classList.remove('summary-col-resizing');
    saveSummaryColumnWidth(columnName, parseFloat(colElement.style.width));
    event.stopPropagation();
  }

  resizer.addEventListener('pointerup', finishSummaryResize);
  resizer.addEventListener('pointercancel', finishSummaryResize);
  resizer.addEventListener('dblclick', function(event) {
    applySummaryWidth(SUMMARY_DEFAULT_COLUMN_WIDTHS[columnName] || 120, true);
    event.preventDefault();
    event.stopPropagation();
  });
  resizer.addEventListener('keydown', function(event) {
    const currentWidth = parseFloat(colElement.style.width) || SUMMARY_DEFAULT_COLUMN_WIDTHS[columnName] || 120;
    if (event.key === 'ArrowLeft') applySummaryWidth(currentWidth - 16, true);
    else if (event.key === 'ArrowRight') applySummaryWidth(currentWidth + 16, true);
    else if (event.key === 'Home') applySummaryWidth(SUMMARY_DEFAULT_COLUMN_WIDTHS[columnName] || 120, true);
    else return;
    event.preventDefault();
    event.stopPropagation();
  });
}

function initSummaryColumnResizers() {
  const table = document.getElementById('project-summary-table');
  if (!table) return;
  const widths = getSummaryColumnWidths();
  const cols = Array.from(table.querySelectorAll('col[data-summary-column]'));
  const headers = Array.from(table.querySelectorAll('thead th[data-summary-column]'));
  cols.forEach(function(colElement, index) {
    const columnName = colElement.dataset.summaryColumn;
    const initialWidth = clampSummaryColumnWidth(widths[columnName] || SUMMARY_DEFAULT_COLUMN_WIDTHS[columnName]);
    colElement.style.width = initialWidth + 'px';
    const th = headers[index];
    if (!th || th.querySelector('.summary-col-resizer')) return;
    const resizer = document.createElement('span');
    resizer.className = 'summary-col-resizer';
    resizer.tabIndex = 0;
    resizer.setAttribute('role', 'separator');
    resizer.setAttribute('aria-orientation', 'vertical');
    resizer.setAttribute('aria-label', '调整“' + columnName + '”列宽');
    resizer.setAttribute('aria-valuemin', '44');
    resizer.setAttribute('aria-valuemax', '720');
    resizer.setAttribute('aria-valuenow', String(initialWidth));
    resizer.title = '左右拖动调整“' + columnName + '”列宽，双击恢复默认';
    initSummaryColumnResizer(resizer, table, colElement, columnName);
    th.appendChild(resizer);
  });
  updateSummaryTableWidth(table);
}

function autoResizeSummaryTextarea(textarea) {
  if (!textarea || textarea.tagName !== 'TEXTAREA') return 0;
  textarea.style.height = 'auto';
  const minHeight = parseFloat(getComputedStyle(textarea).minHeight) || 48;
  const nextHeight = Math.max(minHeight, textarea.scrollHeight + 2);
  textarea.style.height = Math.ceil(nextHeight) + 'px';
  return nextHeight;
}

function initSummaryAutoGrowTextareas() {
  document.querySelectorAll('#summary-tbody textarea.summary-auto-grow').forEach(autoResizeSummaryTextarea);
}

// 渲染项目汇总表格
function renderProjectSummary() {
  const tbody = document.getElementById('summary-tbody');
  tbody.onpaste = handleCustomSummaryPaste;
  const showPrice = window.summaryShowPrice || false;
  let html = '';
  let total = 0;
  const rowNumberToken = '__SUMMARY_ROW_NUMBER__';
  const rowBlocks = [];
  const addSummaryRowBlock = (key, subtotal, rowHtml) => {
    if (isSummaryRowHidden(key)) return;
    total += subtotal || 0;
    rowBlocks.push({ key, html: rowHtml });
  };

  // UPS主机
  const ups = window.projectSummary.ups;
  if (ups.model) {
    // 检测是否是祁连UM模块化UPS，需要分两行显示
    if (ups.isModular && ups.frame && ups.module) {
      // 第一行：机框
      const frameSubtotal = (ups.qty || 1) * (ups.framePrice || 0);
      addSummaryRowBlock('ups-frame', frameSubtotal, `
        <tr style="background:#e3f2fd">
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">UPS机框</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('ups-frame', ups.frameCode || ups.code || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;font-weight:500">${ups.frame}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">${ups.capacity || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${ups.qty || 1}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">台</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('ups-frame', ups.framePrice, showPrice)}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && frameSubtotal ? frameSubtotal.toFixed(2) : '-'}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px">${ups.note || ''}</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('ups-frame', ups.frameNonStandardDesc || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('ups-frame')}</td>
        </tr>
      `);

      // 第二行：功率模块
      const moduleTotal = (ups.moduleQty || 1) * (ups.qty || 1);
      const moduleSubtotal = moduleTotal * (ups.modulePrice || 0);
      // 生成模块数量下拉框
      let moduleQtyOptions = '';
      for (let i = 1; i <= (ups.maxModules || 10); i++) {
        moduleQtyOptions += `<option value="${i}"${i === ups.moduleQty ? ' selected' : ''}>${i}</option>`;
      }
      addSummaryRowBlock('ups-module', moduleSubtotal, `
        <tr style="background:#e3f2fd">
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">功率模块</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('ups-module', ups.moduleCode || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;font-weight:500;padding-left:20px">└ ${ups.module}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">
            每台模块数：<select onchange="updateModuleQty(this.value)" style="padding:2px 6px;border-radius:4px;border:1px solid #ccc;font-size:12px">${moduleQtyOptions}</select>
            <span style="color:#999">（最多${ups.maxModules}个）</span>
          </td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${moduleTotal}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">个</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('ups-module', ups.modulePrice, showPrice)}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && moduleSubtotal ? moduleSubtotal.toFixed(2) : '-'}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px">${ups.qty || 1}台 × ${ups.moduleQty}个/台</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('ups-module', ups.moduleNonStandardDesc || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('ups-module')}</td>
        </tr>
      `);
    } else {
      // 非模块化UPS，单行显示
      const subtotal = (ups.qty || 1) * (ups.price || 0);
      
      // 非标UPS：型号和描述可编辑
      const categoryLabel = ups.isCustom ? 'UPS（非标）' : 'UPS';
      const categoryStyle = ups.isCustom ? 'background:#ff9800;color:white' : '';
      const modelCell = ups.isCustom 
        ? `<input type="text" value="${ups.model || ''}" onchange="updateCustomUps('model', this.value)" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 8px;font-size:12px">`
        : (ups.model || '-');
      const capacityCell = ups.isCustom
        ? `<textarea class="summary-auto-grow" rows="2" oninput="autoResizeSummaryTextarea(this)" onchange="updateCustomUps('customDesc', this.value)" placeholder="输入描述" style="border:1px solid #ccc;border-radius:4px;padding:4px 8px;font-size:12px">${escapeHtml(ups.customDesc || ups.capacity || '')}</textarea>`
        : (ups.capacity || '');
      const noteCell = ups.isCustom 
        ? '⚠️ 非标型号，请确认参数'
        : (ups.note || '');
      
      addSummaryRowBlock('ups', subtotal, `
        <tr style="background:#e3f2fd">
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center"><span style="${categoryStyle};padding:2px 6px;border-radius:4px;font-size:11px">${categoryLabel}</span></td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('ups', ups.code || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;font-weight:500">${modelCell}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">${capacityCell}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${ups.qty || 1}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">台</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('ups', ups.price, showPrice)}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && subtotal ? subtotal.toFixed(2) : '-'}</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('ups', ups.nonStandardDesc || (ups.isCustom ? (ups.customDesc || '') : ''))}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px">${noteCell}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('ups')}</td>
        </tr>
      `);
    }
  }

  // 电池（型号和描述可编辑）
  const bat = window.projectSummary.battery;
  if (bat.model || bat.customModel || bat.totalCells > 0) {
    const subtotal = bat.totalCells * (bat.price || 0);
    // 电池型号：可编辑
    const batModel = bat.customModel || bat.model || '';
    const modelCell = `<input type="text" value="${batModel}" onchange="updateCustomBattery('customModel', this.value)" placeholder="输入电池型号" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 8px;font-size:12px">`;
    // 电池描述：可编辑，默认为计算结果
    const defaultDesc = `${bat.upsNum || 1}台 × (${bat.groupsPerUps || bat.totalGroups || 1}组/台 × ${bat.cellsPerGroup}只/组) = ${bat.totalCells}只`;
    const batDesc = bat.customDesc || defaultDesc;
    const descCell = `<textarea class="summary-auto-grow" rows="2" oninput="autoResizeSummaryTextarea(this)" onchange="updateCustomBattery('customDesc', this.value)" placeholder="输入描述" style="border:1px solid #ccc;border-radius:4px;padding:4px 8px;font-size:12px">${escapeHtml(batDesc)}</textarea>`;
    addSummaryRowBlock('battery', subtotal, `
      <tr style="background:#e8f5e9">
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">电池</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('battery', bat.code || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-weight:500">${modelCell}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">${descCell}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${bat.totalCells}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">只</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('battery', bat.price, showPrice)}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && subtotal ? subtotal.toFixed(2) : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('battery', bat.nonStandardDesc || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px">${bat.note || ''}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('battery')}</td>
      </tr>
    `);
  }

  // 电池开关箱/柜
  const sw = window.projectSummary.switchBox;
  if (sw.model) {
    const subtotal = sw.qty * (sw.price || 0);
    // 开关类型文字
    const switchTypeText = sw.switchType === 'domestic' ? '国产开关' : '合资开关';
    // 根据分开关数量决定描述格式
    const neutralText = sw.neutralLine === 'yes' ? 'UPS带中性线' : (sw.neutralLine === 'no' ? 'UPS无中性线' : '');
    const swDesc = (sw.subSwitchQty && sw.subSwitchQty >= 2)
      ? `${switchTypeText} | 总开关:${sw.mainSwitch || '-'} 分开关:${sw.subSwitch || '-'} × ${sw.subSwitchQty}路${neutralText ? '; ' + neutralText : ''}`
      : `${switchTypeText} | 总开关:${sw.mainSwitch || '-'} (单组无分开关)${neutralText ? '; ' + neutralText : ''}`;
    // 备注中添加重要提示
    const swNote = (sw.note || '') + (sw.neutralLine ? ' ⚠️请确认UPS中性线' : '');
    addSummaryRowBlock('switchBox', subtotal, `
      <tr style="background:#fff3e0">
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">电池开关箱/柜</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('switchBox', sw.code || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-weight:500">${sw.model}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">${swDesc}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${sw.qty}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">套</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('switchBox', sw.price, showPrice)}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && subtotal ? subtotal.toFixed(2) : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('switchBox', sw.nonStandardDesc || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px">${swNote}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('switchBox')}</td>
      </tr>
    `);
  }

  // 电池架
  const rack = window.projectSummary.batteryRack;
  if (rack && rack.qty > 0) {
    const subtotal = rack.qty * (rack.price || 0);
    const batModel = window.projectSummary.battery.customModel || window.projectSummary.battery.model || '';
    let rackDesc = '安装' + rack.cellsPerRack + '节/架';
    if (batModel) {
      rackDesc += '，电池型号：' + batModel;
    }
    if (rack.includeCable && rack.cableAmp) {
      rackDesc += '，含' + rack.cableAmp + '连接铜排或电缆';
    }
    addSummaryRowBlock('batteryRack', subtotal, `
      <tr style="background:#fce4ec">
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">电池架</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell('batteryRack', rack.code || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-weight:500">${rack.model || '电池架'}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666">${rackDesc}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rack.qty}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">架</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell('batteryRack', rack.price, showPrice)}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice && subtotal ? subtotal.toFixed(2) : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell('batteryRack', rack.nonStandardDesc || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px">${rack.note || ''}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell('batteryRack')}</td>
      </tr>
    `);
  }

  // 电池监控
  const mon = window.projectSummary.monitor;
  if (mon.config && mon.config.length > 0) {
    mon.config.forEach((item, index) => {
      const subtotal = item.qty * (item.unitPrice || 0);
      const rowKey = `monitor-${item.code || item.name || index}`;
      addSummaryRowBlock(rowKey, subtotal, `
        <tr style="background:#f3e5f5">
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">电池监控</td>
          <td style="padding:8px;border:1px solid #ddd">${item.code || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;font-weight:500">${item.name || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666;white-space:normal;word-break:break-word">${item.desc || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${item.qty || 0}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${item.unit || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell(`monitor-${item.code || item.name || index}`, item.unitPrice, showPrice)}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice ? subtotal.toFixed(2) : ''}</td>
          <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell(rowKey, item.nonStandardDesc || '')}</td>
          <td style="padding:8px;border:1px solid #ddd;font-size:12px">${item.note || ''}</td>
          <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell(rowKey)}</td>
        </tr>
      `);
    });
  }

  // 已保存的其他 UPS 配置：相同物料自动合并数量
  collectSavedConfigurationRows().forEach(function(row) {
    const subtotal = row.subtotal || 0;
    addSummaryRowBlock(row.key, subtotal, `
      <tr style="background:#f1f7ff">
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${escapeHtml(row.category || '')}</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryCodeCell(row.key, row.code || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-weight:500">${escapeHtml(row.model || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px;color:#666;white-space:normal;word-break:break-word">${escapeHtml(row.desc || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${row.qty || 0}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${escapeHtml(row.unit || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${renderSummaryPriceCell(row.key, row.unitPrice, showPrice)}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice ? subtotal.toFixed(2) : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd">${renderSummaryNonStandardCell(row.key, row.nonStandardDesc || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;font-size:12px">${escapeHtml(row.note || '')}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell(row.key)}</td>
      </tr>
    `);
  });

  // 自定义行
  const customRows = getCustomSummaryRows();
  customRows.forEach(row => {
    const qty = parseFloat(row.qty) || 0;
    const unitPrice = parseFloat(row.unitPrice) || 0;
    const subtotal = qty * unitPrice;
    const rowKey = `custom-${row.id}`;
    addSummaryRowBlock(rowKey, subtotal, `
      <tr style="background:#fffde7">
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${rowNumberToken}</td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="0" type="text" value="${escapeHtml(row.category || '')}" oninput="updateCustomSummaryRow('${row.id}', 'category', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'category', this.value)" placeholder="类别" title="可从 Excel 批量粘贴" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px"></td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="1" type="text" value="${escapeHtml(row.code || '')}" oninput="updateCustomSummaryRow('${row.id}', 'code', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'code', this.value)" placeholder="编码" title="可从 Excel 批量粘贴" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px"></td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="2" type="text" value="${escapeHtml(row.model || '')}" oninput="updateCustomSummaryRow('${row.id}', 'model', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'model', this.value)" placeholder="型号/名称" title="可从 Excel 批量粘贴" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px"></td>
        <td style="padding:8px;border:1px solid #ddd"><textarea class="summary-paste-cell summary-auto-grow" data-custom-row-key="${row.id}" data-summary-paste-column="3" rows="2" oninput="updateCustomSummaryRow('${row.id}', 'desc', this.value, false);autoResizeSummaryTextarea(this)" onchange="updateCustomSummaryRow('${row.id}', 'desc', this.value)" placeholder="描述" title="可从 Excel 批量粘贴，内容自动展开" style="border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px">${escapeHtml(row.desc || '')}</textarea></td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="4" type="number" value="${escapeHtml(row.qty || '')}" oninput="updateCustomSummaryRow('${row.id}', 'qty', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'qty', this.value)" min="0" step="0.01" title="可从 Excel 批量粘贴" style="width:70px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px;text-align:center"></td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="5" type="text" value="${escapeHtml(row.unit || '')}" oninput="updateCustomSummaryRow('${row.id}', 'unit', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'unit', this.value)" placeholder="单位" title="可从 Excel 批量粘贴" style="width:100%;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px;text-align:center"></td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice ? `<input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="6" type="number" value="${escapeHtml(row.unitPrice || '')}" oninput="updateCustomSummaryRow('${row.id}', 'unitPrice', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'unitPrice', this.value)" min="0" step="0.01" title="可从 Excel 批量粘贴" style="width:78px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px;text-align:right">` : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd;text-align:right">${showPrice ? subtotal.toFixed(2) : '-'}</td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="8" type="text" value="${escapeHtml(row.nonStandardDesc || '')}" oninput="updateCustomSummaryRow('${row.id}', 'nonStandardDesc', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'nonStandardDesc', this.value)" placeholder="非标描述" title="可从 Excel 批量粘贴" style="width:100%;min-width:90px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px"></td>
        <td style="padding:8px;border:1px solid #ddd"><input class="summary-paste-cell" data-custom-row-key="${row.id}" data-summary-paste-column="9" type="text" value="${escapeHtml(row.note || '')}" oninput="updateCustomSummaryRow('${row.id}', 'note', this.value, false)" onchange="updateCustomSummaryRow('${row.id}', 'note', this.value)" placeholder="备注" title="可从 Excel 批量粘贴" style="width:100%;min-width:70px;border:1px solid #ccc;border-radius:4px;padding:4px 6px;font-size:12px"></td>
        <td style="padding:8px;border:1px solid #ddd;text-align:center">${renderSummaryActionCell(rowKey)}</td>
      </tr>
    `);
  });

  const rowBlockMap = new Map(rowBlocks.map(row => [row.key, row]));
  html = getOrderedSummaryRows(collectProjectSummaryRows())
    .map(row => rowBlockMap.get(row.key))
    .filter(Boolean)
    .map((row, index) => row.html
      .replace('<tr ', `<tr data-summary-row-key="${escapeHtml(row.key)}" `)
      .replace(rowNumberToken, renderSummaryRowNumberCell(row.key, index + 1)))
    .join('');

  if (!html) {
    tbody.innerHTML = '<tr><td colspan="12" style="padding:40px;text-align:center;color:#888">当前汇总清单为空，可重新计算恢复已删除的标准行，或点击"增加行"补充自定义项</td></tr>';
    document.getElementById('summary-tfoot').style.display = 'none';
  } else {
    tbody.innerHTML = html;
    tbody.ondragover = handleSummaryRowDragOver;
    tbody.ondrop = handleSummaryRowDrop;
    document.getElementById('summary-tfoot').style.display = '';
    // 未勾选"显示价格"时，合计行显示"-"而非金额
    document.getElementById('summary-total').textContent = showPrice ? '¥' + total.toFixed(2) : '-';
  }

  // 保存汇总数据
  window.projectSummary.generatedAt = new Date().toISOString();
  initSummaryAutoGrowTextareas();
}

function getCustomSummaryRows() {
  if (!window.projectSummary) window.projectSummary = {};
  if (!Array.isArray(window.projectSummary.customRows)) window.projectSummary.customRows = [];
  return window.projectSummary.customRows;
}

const CUSTOM_SUMMARY_PASTE_FIELDS = [
  'category', 'code', 'model', 'desc', 'qty', 'unit', 'unitPrice', null, 'nonStandardDesc', 'note'
];

function createCustomSummaryRow() {
  return {
    id: 'custom-' + Date.now().toString(36) + '-' + Math.random().toString(36).slice(2, 7),
    category: '自定义',
    code: '',
    model: '',
    desc: '',
    unit: '项',
    qty: 1,
    unitPrice: 0,
    note: '',
    nonStandardDesc: ''
  };
}

function parseSummaryClipboardText(text) {
  const source = String(text || '').replace(/\r\n?/g, '\n');
  const rows = [[]];
  let cell = '';
  let inQuotes = false;
  for (let index = 0; index < source.length; index += 1) {
    const char = source[index];
    if (char === '"') {
      if (inQuotes && source[index + 1] === '"') {
        cell += '"';
        index += 1;
      } else if (inQuotes || cell === '') {
        inQuotes = !inQuotes;
      } else {
        cell += char;
      }
    } else if (char === '\t' && !inQuotes) {
      rows[rows.length - 1].push(cell);
      cell = '';
    } else if (char === '\n' && !inQuotes) {
      rows[rows.length - 1].push(cell);
      rows.push([]);
      cell = '';
    } else {
      cell += char;
    }
  }
  rows[rows.length - 1].push(cell);
  while (rows.length > 1 && rows[rows.length - 1].length === 1 && rows[rows.length - 1][0] === '') rows.pop();
  return rows;
}

function normalizeCustomSummaryPasteValue(field, value) {
  const text = String(value ?? '').trim();
  if (field !== 'qty' && field !== 'unitPrice') return text;
  if (!text) return '';
  const numericText = text.replace(/[\s,，￥¥]/g, '');
  const numericValue = parseFloat(numericText);
  return Number.isFinite(numericValue) ? Math.max(0, numericValue) : '';
}

function applyCustomSummaryPasteMatrix(rows, startRowIndex, startColumnIndex, matrix) {
  let rowsAdded = 0;
  let cellsUpdated = 0;
  matrix.forEach(function(sourceRow, rowOffset) {
    const targetIndex = startRowIndex + rowOffset;
    while (rows.length <= targetIndex) {
      rows.push(createCustomSummaryRow());
      rowsAdded += 1;
    }
    sourceRow.forEach(function(value, columnOffset) {
      const field = CUSTOM_SUMMARY_PASTE_FIELDS[startColumnIndex + columnOffset];
      if (!field) return;
      rows[targetIndex][field] = normalizeCustomSummaryPasteValue(field, value);
      cellsUpdated += 1;
    });
  });
  return { rowsAdded, cellsUpdated };
}

function handleCustomSummaryPaste(event) {
  const target = event.target.closest('[data-custom-row-key][data-summary-paste-column]');
  if (!target) return;
  const clipboardText = event.clipboardData?.getData('text/plain') || '';
  const hasTableLayout = clipboardText.includes('\t') || /[\r\n]/.test(clipboardText);
  if (!clipboardText || !hasTableLayout) return;
  if (target.tagName === 'TEXTAREA' && !clipboardText.includes('\t')) return;

  const matrix = parseSummaryClipboardText(clipboardText);
  if (!matrix.length) return;
  event.preventDefault();
  event.stopPropagation();

  const rows = getCustomSummaryRows();
  const activeOrderBefore = getOrderedSummaryRows(collectProjectSummaryRows()).map(row => row.key);
  const displayedIds = activeOrderBefore
    .filter(key => key.startsWith('custom-'))
    .map(key => key.slice('custom-'.length));
  const rowById = new Map(rows.map(row => [row.id, row]));
  const orderedRows = displayedIds.map(id => rowById.get(id)).filter(Boolean);
  rows.forEach(row => { if (!displayedIds.includes(row.id)) orderedRows.push(row); });
  window.projectSummary.customRows = orderedRows;

  const startRowIndex = orderedRows.findIndex(row => row.id === target.dataset.customRowKey);
  const startColumnIndex = parseInt(target.dataset.summaryPasteColumn, 10);
  if (startRowIndex < 0 || !Number.isFinite(startColumnIndex)) return;
  const originalLength = orderedRows.length;
  const result = applyCustomSummaryPasteMatrix(orderedRows, startRowIndex, startColumnIndex, matrix);
  const affectedRows = orderedRows.slice(startRowIndex, startRowIndex + matrix.length);

  if (result.rowsAdded > 0 && window.projectSummary.rowOrderCustomized === true) {
    const newKeys = orderedRows.slice(originalLength).map(row => `custom-${row.id}`);
    const nextOrder = activeOrderBefore.filter(key => !newKeys.includes(key));
    const lastExistingIndex = Math.min(originalLength - 1, startRowIndex + matrix.length - 1);
    const anchorKey = lastExistingIndex >= 0 ? `custom-${orderedRows[lastExistingIndex].id}` : '';
    let insertAt = nextOrder.indexOf(anchorKey);
    insertAt = insertAt >= 0 ? insertAt + 1 : nextOrder.length;
    nextOrder.splice(insertAt, 0, ...newKeys);
    window.projectSummary.rowOrder = nextOrder;
  }

  renderProjectSummary();
  affectedRows.forEach(function(row) {
    document.querySelector(`#summary-tbody tr[data-summary-row-key="custom-${row.id}"]`)?.classList.add('summary-paste-flash');
  });
  const restoredTarget = document.querySelector(`[data-custom-row-key="${target.dataset.customRowKey}"][data-summary-paste-column="${startColumnIndex}"]`);
  restoredTarget?.focus({ preventScroll: true });
  showImportToast(`已粘贴 ${matrix.length} 行、${result.cellsUpdated} 个单元格${result.rowsAdded ? `，自动新增 ${result.rowsAdded} 行` : ''}`);
}

function addCustomSummaryRow() {
  const rows = getCustomSummaryRows();
  rows.push(createCustomSummaryRow());
  renderProjectSummary();
}

function updateCustomSummaryRow(id, field, value, shouldRender = true) {
  const rows = getCustomSummaryRows();
  const row = rows.find(item => item.id === id);
  if (!row) return;
  if (field === 'qty' || field === 'unitPrice') {
    row[field] = value === '' ? '' : Math.max(0, parseFloat(value) || 0);
  } else {
    row[field] = value;
  }
  if (shouldRender) renderProjectSummary();
}

function removeCustomSummaryRow(id) {
  if (!confirm('确定删除这条自定义行？')) return;
  window.projectSummary.customRows = getCustomSummaryRows().filter(row => row.id !== id);
  renderProjectSummary();
}

// 更新模块化UPS的模块数量
function updateModuleQty(qty) {
  const newQty = parseInt(qty) || 1;
  window.projectSummary.ups.moduleQty = newQty;
  renderProjectSummary();
}

/**
 * 更新非标UPS的字段（型号/描述）
 * @param {string} field - 'model' 或 'customDesc'
 * @param {string} value - 新值
 */
function updateCustomUps(field, value) {
  if (!window.projectSummary.ups.isCustom) return;
  window.projectSummary.ups[field] = value;
}

/**
 * 更新电池的自定义字段（型号/描述）
 * @param {string} field - 'customModel' 或 'customDesc'
 * @param {string} value - 新值
 */
function updateCustomBattery(field, value) {
  window.projectSummary.battery[field] = value;
  // 同时更新电池架中的电池型号
  if (field === 'customModel') {
    window.projectSummary.batteryRack.batteryModel = value;
  }
  renderProjectSummary();
}

function importRuntimeFromUnifiedConfig() {
  var mappings = [
    ['runtime-load-kw', 'unified-load-kw'],
    ['runtime-ups-kva', 'unified-ups-cap'],
    ['runtime-pf', 'unified-pf'],
    ['runtime-ups-num', 'unified-ups-num'],
    ['runtime-cells', 'unified-cells'],
    ['runtime-groups', 'unified-groups'],
    ['runtime-eff', 'unified-eff']
  ];

  mappings.forEach(function(pair) {
    var target = document.getElementById(pair[0]);
    var source = document.getElementById(pair[1]);
    if (target && source && source.value !== '') target.value = source.value;
  });

  var battType = document.getElementById('unified-batt-type');
  var runtimeType = document.getElementById('runtime-batt-type');
  if (battType && runtimeType) {
    runtimeType.value = battType.value;
    refreshRuntimeBatteryOptions();
  }

  var endV = document.getElementById('unified-end-v');
  var runtimeEndV = document.getElementById('runtime-end-v');
  if (endV && runtimeEndV && endV.value) runtimeEndV.value = Number(endV.value).toFixed(2);

  var runtimeTarget = document.getElementById('runtime-target-min');
  var unifiedBackup = document.getElementById('unified-discharge-time');
  var dcBackup = document.getElementById('dc-backup-min');
  if (runtimeTarget && unifiedBackup && unifiedBackup.value !== '') {
    runtimeTarget.value = unifiedBackup.value;
  } else if (dcBackup && runtimeTarget && dcBackup.value !== '') {
    runtimeTarget.value = dcBackup.value;
  }

  showToast('已导入UPS与电池配置参数（含后备时间），可选择电池型号后反算后备时间');
}

function resetRuntimeCalc() {
  var result = document.getElementById('runtime-result');
  if (result) result.style.display = 'none';
  ['runtime-calc-detail', 'runtime-risk-detail'].forEach(function(id) {
    var el = document.getElementById(id);
    if (el) el.innerHTML = '';
  });
}

function calcBatteryRuntime() {
  var loadKw = parseFloat(document.getElementById('runtime-load-kw').value) || 0;
  var upsKva = parseFloat(document.getElementById('runtime-ups-kva').value) || 0;
  var pf = parseFloat(document.getElementById('runtime-pf').value) || 0;
  var upsNum = parseInt(document.getElementById('runtime-ups-num').value) || 1;
  var targetMin = parseFloat(document.getElementById('runtime-target-min').value) || 0;
  var battType = document.getElementById('runtime-batt-type').value;
  var cellsPerGroup = parseInt(document.getElementById('runtime-cells').value) || 0;
  var groupsPerUps = parseInt(document.getElementById('runtime-groups').value) || 0;
  var endV = parseFloat(document.getElementById('runtime-end-v').value) || 1.75;
  var eff = parseFloat(document.getElementById('runtime-eff').value) || 0;
  var isCustom = battType === 'custom';
  var cellMultiplier = getBatteryCellMultiplier(battType);

  if (upsNum < 1) { showToast('UPS台数不能小于1'); return; }
  if (cellsPerGroup < 1) { showToast('每组电池节数不能小于1'); return; }
  if (groupsPerUps < 1) { showToast('每台UPS电池组数不能小于1'); return; }
  if (pf <= 0 || pf > 1) { showToast('功率因数应在0~1之间'); return; }
  if (eff <= 0 || eff > 1) { showToast('逆变效率应在0~1之间'); return; }
  if (loadKw <= 0 && upsKva <= 0) { showToast('请填写总负载功率或单台UPS容量'); return; }

  var perUpsLoadW = loadKw > 0 ? (loadKw * 1000 / upsNum) : (upsKva * pf * 1000);
  var totalLoadW = loadKw > 0 ? loadKw * 1000 : perUpsLoadW * upsNum;
  var requiredCellPower = perUpsLoadW / (cellsPerGroup * cellMultiplier * eff * groupsPerUps);
  var totalCells = upsNum * groupsPerUps * cellsPerGroup;
  var model = isCustom
    ? (document.getElementById('runtime-custom-model').value || '').trim()
    : document.getElementById('runtime-batt-model').value;
  var battery = isCustom ? null : findBatteryPowerData(model);
  var estimate = { status: 'custom', estimatedMinutes: 0, passPoint: null, failPoint: null };
  var curve = battery ? getBatteryPowerCurve(battery, endV) : [];

  if (!isCustom) {
    if (!battery) { showToast('请选择电池型号'); return; }
    estimate = estimateRuntimeFromCurve(curve, requiredCellPower);
  }

  var resultEl = document.getElementById('runtime-result');
  resultEl.style.display = 'block';
  document.getElementById('runtime-result-cell-power').textContent = requiredCellPower.toFixed(1);
  document.getElementById('runtime-result-cells').textContent = totalCells;

  var resultMinText = '-';
  var statusText = '-';
  if (isCustom) {
    resultMinText = '待确认';
    statusText = '需厂家数据';
  } else if (estimate.status === 'below-min') {
    resultMinText = '<' + curve[0].time;
    statusText = '不满足';
  } else if (estimate.status === 'above-max') {
    resultMinText = '≥' + estimate.estimatedMinutes.toFixed(0);
    statusText = targetMin > 0 && estimate.estimatedMinutes < targetMin ? '需复核' : '满足';
  } else if (estimate.status === 'interpolated') {
    resultMinText = estimate.estimatedMinutes.toFixed(0);
    statusText = targetMin > 0 ? (estimate.estimatedMinutes >= targetMin ? '满足' : '不满足') : '已反算';
  } else {
    resultMinText = '-';
    statusText = '无数据';
  }
