  document.getElementById('runtime-result-min').textContent = resultMinText;
  document.getElementById('runtime-result-status').textContent = statusText;

  var categoryLabel = getBatteryCategoryLabel(battType);
  var detailHtml = '';
  detailHtml += '<div>✓ 总负载功率 = <b>' + (totalLoadW / 1000).toFixed(1) + 'kW</b>，UPS台数 = <b>' + upsNum + '台</b></div>';
  detailHtml += '<div>✓ 单台UPS承担负载 = <b>' + (perUpsLoadW / 1000).toFixed(1) + 'kW</b></div>';
  detailHtml += '<div>✓ 单体所需功率 = ' + (perUpsLoadW / 1000).toFixed(1) + 'kW × 1000 ÷ (' + cellsPerGroup + '节 × ' + cellMultiplier + '格 × ' + eff + ' × ' + groupsPerUps + '组) = <b>' + requiredCellPower.toFixed(1) + 'W</b></div>';
  detailHtml += '<div>✓ 电池配置 = <b>' + categoryLabel + (model ? ' / ' + model : '') + '</b>，总数量 = <b>' + totalCells + '只</b></div>';
  if (!isCustom && estimate.passPoint) {
    detailHtml += '<div>✓ 已满足数据点：<b>' + estimate.passPoint.time + '分钟</b>，恒功率 <b>' + estimate.passPoint.power + 'W</b></div>';
  }
  if (!isCustom && estimate.failPoint) {
    detailHtml += '<div>✓ 下一数据点：<b>' + estimate.failPoint.time + '分钟</b>，恒功率 <b>' + estimate.failPoint.power + 'W</b></div>';
  }
  if (!isCustom && estimate.status === 'interpolated') {
    detailHtml += '<div style="margin-top:8px;padding:8px;background:white;border-radius:6px">按相邻恒功率数据点线性估算，预计后备时间约 <b>' + estimate.estimatedMinutes.toFixed(1) + '分钟</b>。</div>';
  }
  document.getElementById('runtime-calc-detail').innerHTML = detailHtml;

  var risks = [];
  if (isCustom) {
    risks.push('客户指定电池未接入恒功率数据表，无法自动反算后备时间，需厂家提供对应截止电压下的恒功率放电表。');
    risks.push('项目汇总清单中可手动填写客户指定电池型号，但后备时间应以厂家数据或第三方计算书复核。');
  } else if (!curve.length) {
    risks.push('所选电池在' + endV.toFixed(2) + 'V截止电压下没有可用恒功率数据。');
  } else {
    if (battery.sourceNote) {
      risks.push(battery.sourceNote);
    }
    if (estimate.status === 'below-min') {
      risks.push('最低数据点' + curve[0].time + '分钟恒功率已低于需求，当前电池容量明显不足。');
    }
    if (targetMin > 0 && estimate.estimatedMinutes < targetMin) {
      risks.push('预计后备时间低于目标' + targetMin + '分钟，需增加电池容量、组数或降低负载。');
    }
    if (estimate.status === 'above-max') {
      risks.push('需求功率低于最长数据点，实际后备时间可能超过' + estimate.estimatedMinutes.toFixed(0) + '分钟；更长时间需查厂家完整放电表。');
    }
    if (estimate.status === 'interpolated') {
      risks.push('反算结果基于恒功率表相邻点线性估算，正式投标或设计交付建议用厂家软件/曲线复核。');
    }
  }
  if (loadKw <= 0) risks.push('未填写总负载功率，已按单台UPS容量×功率因数作为每台负载进行反算。');
  if (targetMin <= 0) risks.push('未填写目标后备时间，仅输出预计后备时间，不判断是否满足项目目标。');

  document.getElementById('runtime-risk-detail').innerHTML = risks.length
    ? risks.map(function(risk) { return '<div style="color:#e65100">! ' + risk + '</div>'; }).join('')
    : '<div style="color:#2e7d32">✓ 暂无明显风险，建议结合项目环境温度、电池老化系数和厂家曲线复核。</div>';

  resultEl.scrollIntoView({ behavior: 'smooth', block: 'start' });
}

// 清空项目汇总
function clearProjectSummary() {
  window.projectSummary = createEmptyProjectSummary();
  window.savedUpsConfigurations = [];
  window.editingUpsConfigurationId = null;
  window.savedSummaryRowTargets = new Map();
  restoreUnifiedConfigurationResults(null);
  renderSavedUpsConfigurations();
  renderProjectSummary();
  showToast('已清空汇总数据');
}

// 标准断路器规格数组（安培）- 按升序排列
const STANDARD_BREAKER_SIZES = [63, 80, 100, 125, 160, 200, 225, 250, 315, 350, 400, 500, 630, 800, 1000, 1250, 1600, 2000, 2500, 3200, 4000];
const CURRENT_SENSOR_OPTIONS = Object.freeze([
  { maxCurrent: 100, code: '88091139', range: '0~100A' },
  { maxCurrent: 200, code: '88091140', range: '0~200A' },
  { maxCurrent: 400, code: '88091141', range: '0~400A' },
  { maxCurrent: 600, code: '88091142', range: '0~600A' },
  { maxCurrent: 800, code: '88091143', range: '0~800A' },
  { maxCurrent: Infinity, code: '88091144', range: '0~1000A' }
]);

/**
 * 获取大一号的断路器规格（向上取整到标准规格）
 *
 * 设计原则：基于经济成本考虑，不乘安全系数（1.25倍）
 * 直接使用最大放电电流，向上取整到最近的标准规格
 *
 * @param {number} calcCurrent - 计算电流（A）
 * @returns {number} 标准断路器规格（A）
 */
function getNextBreakerSize(calcCurrent) {
  if (!Number.isFinite(calcCurrent) || calcCurrent < 0) {
    throw new RangeError('断路器计算电流必须是非负有限数值');
  }
  for (let size of STANDARD_BREAKER_SIZES) {
    if (size > calcCurrent) {
      return size;
    }
  }
  // 超出最大规格时返回最大值
  return STANDARD_BREAKER_SIZES[STANDARD_BREAKER_SIZES.length - 1];
}

function isTwoVoltBatteryType(battType) {
  return battType === '2v' || battType === 'jyc2v' || battType === 'jyc2vhr';
}

function getBatteryCellMultiplier(battType) {
  return isTwoVoltBatteryType(battType) ? 1 : 6;
}

function getBatteryMonitorSlaveCode(battType) {
  return isTwoVoltBatteryType(battType) ? '88091146' : '88091145';
}

function getMonitorHostCalculation({ basis, totalGroups, upsNum }) {
  if (!Number.isFinite(totalGroups) || totalGroups < 1 || !Number.isFinite(upsNum) || upsNum < 1) {
    throw new RangeError('电池总组数和UPS台数必须是正数');
  }
  if (basis === 'ups') {
    return {
      basis,
      qty: Math.ceil(upsNum),
      label: '按UPS台数（每台1套）',
      formula: `${Math.ceil(upsNum)}台UPS × 1套/台`
    };
  }
  if (basis !== 'groups') {
    throw new RangeError('未知的监控主机/显示屏计算方式');
  }
  return {
    basis,
    qty: Math.ceil(totalGroups / 6),
    label: '按总电池组数（每6组1套）',
    formula: `${Math.ceil(totalGroups)}组 ÷ 6组/套，向上取整`
  };
}

function resolveSwitchCalculationPower({ basis, loadKw, upsCap, pf }) {
  if (basis === 'load') {
    if (!Number.isFinite(loadKw) || loadKw <= 0) {
      throw new RangeError('按负载功率计算开关电流时，负载功率必须是正数');
    }
    return {
      basis,
      watts: loadKw * 1000,
      label: '负载功率',
      formula: `${loadKw}kW`
    };
  }
  if (basis !== 'ups') {
    throw new RangeError('未知的开关电流计算依据');
  }
  if (!Number.isFinite(upsCap) || upsCap <= 0 || !Number.isFinite(pf) || pf <= 0 || pf > 1) {
    throw new RangeError('按UPS容量计算开关电流时，UPS容量和功率因数必须有效');
  }
  const powerKw = upsCap * pf;
  return {
    basis,
    watts: powerKw * 1000,
    label: 'UPS容量 × 功率因数',
    formula: `${upsCap}kVA × ${pf} = ${powerKw.toFixed(1)}kW`
  };
}

function calculateBatteryElectricals({ loadW, switchW, cellsPerGroup, groups, battType, endV, eff }) {
  const positiveInputs = { loadW, cellsPerGroup, groups, endV, eff };
  for (const [name, value] of Object.entries(positiveInputs)) {
    if (!Number.isFinite(value) || value <= 0) {
      throw new RangeError(`${name} 必须是正数`);
    }
  }
  if (!Number.isFinite(switchW) || switchW < 0) {
    throw new RangeError('switchW 必须是非负数');
  }

  const cellMultiplier = getBatteryCellMultiplier(battType);
  const reqPower = loadW / (cellsPerGroup * cellMultiplier * eff * groups);
  const maxCurrent = switchW / (cellsPerGroup * endV * cellMultiplier * eff);
  const groupCurrent = groups >= 2 ? maxCurrent / (groups - 1) : 0;
  const sensorCurrent = groups >= 2 ? groupCurrent : maxCurrent;

  return { cellMultiplier, reqPower, maxCurrent, groupCurrent, sensorCurrent };
}

function selectCurrentSensor(current) {
  if (!Number.isFinite(current) || current < 0) {
    throw new RangeError('传感器计算电流必须是非负有限数值');
  }
  return CURRENT_SENSOR_OPTIONS.find(option => current <= option.maxCurrent);
}

// ==================== 标准/非标UPS切换 ====================
/**
 * 切换UPS型号输入模式（标准/非标）
 * @param {string} type - 'standard' 或 'custom'
 */
function toggleUpsType(type) {
  const standardArea = document.getElementById('ups-standard-area');
  const customArea = document.getElementById('ups-custom-area');
  
  if (type === 'standard') {
    standardArea.style.display = 'flex';
    customArea.style.display = 'none';
  } else {
    closeUpsModelSearchResults();
    standardArea.style.display = 'none';
    customArea.style.display = 'block';
  }
}

/**
 * 获取当前UPS类型（标准/非标）
 * @returns {string} 'standard' 或 'custom'
 */
function getUpsType() {
  const radio = document.querySelector('input[name="ups-type"]:checked');
  return radio ? radio.value : 'standard';
}

// ==================== UPS型号选择自动填入 ====================
/**
 * 更新UPS型号下拉选择框（从AI选型结果 + 全部产品）
 * 在以下情况调用：
 * 1. AI选型完成后
 * 2. 打开电池配置面板时
 * 
 * 支持输入任意关键字过滤全部型号，并使用鼠标或键盘选择。
 */
window.upsModelSearchOptions = [];
window.upsModelSearchMatches = [];
window.upsModelSearchActiveIndex = -1;

function getFilteredUpsModels(query) {
  const keyword = String(query || '').trim().toLocaleLowerCase();
  if (!keyword) return window.upsModelSearchOptions.slice();
  const terms = keyword.split(/\s+/).filter(Boolean);
  return window.upsModelSearchOptions.filter(function(model) {
    const normalized = model.toLocaleLowerCase();
    return terms.every(term => normalized.includes(term));
  });
}

function setUpsModelSearchActiveIndex(index) {
  const resultPanel = document.getElementById('ups-model-search-results');
  const options = Array.from(resultPanel?.querySelectorAll('.ups-model-search-option') || []);
  if (!options.length) {
    window.upsModelSearchActiveIndex = -1;
    return;
  }
  window.upsModelSearchActiveIndex = Math.max(0, Math.min(index, options.length - 1));
  options.forEach(function(option, optionIndex) {
    const active = optionIndex === window.upsModelSearchActiveIndex;
    option.classList.toggle('is-active', active);
    option.setAttribute('aria-selected', active ? 'true' : 'false');
  });
  options[window.upsModelSearchActiveIndex]?.scrollIntoView({ block: 'nearest' });
}

function renderUpsModelSearchResults(query, options) {
  const settings = options || {};
  const input = document.getElementById('unified-ups-model');
  const wrapper = document.getElementById('ups-model-search');
  const resultPanel = document.getElementById('ups-model-search-results');
  if (!input || !wrapper || !resultPanel) return;
  const matches = getFilteredUpsModels(query);
  window.upsModelSearchMatches = matches;
  window.upsModelSearchActiveIndex = matches.length ? 0 : -1;
  const queryText = String(query || '').trim();
  const countLabel = queryText ? `“${escapeHtml(queryText)}”匹配 ${matches.length} 个型号` : `全部 ${matches.length} 个型号`;
  resultPanel.innerHTML = `<div class="ups-model-search-count">${countLabel}</div>` + (matches.length
    ? matches.map(function(model, index) {
        return `<button type="button" class="ups-model-search-option${index === 0 ? ' is-active' : ''}" role="option" aria-selected="${index === 0 ? 'true' : 'false'}" data-model="${escapeHtml(model)}" onmousedown="event.preventDefault()" onclick="selectUpsModelOption(this.dataset.model)">${escapeHtml(model)}</button>`;
      }).join('')
    : '<div class="ups-model-search-empty">没有匹配型号，请更换关键字</div>');
  resultPanel.hidden = false;
  wrapper.classList.add('is-open');
  input.setAttribute('aria-expanded', 'true');
  if (settings.keepActiveIndex) setUpsModelSearchActiveIndex(settings.keepActiveIndex);
}

function openUpsModelSearchResults(showAll) {
  const input = document.getElementById('unified-ups-model');
  if (!input) return;
  renderUpsModelSearchResults(showAll ? '' : input.value);
}

function closeUpsModelSearchResults() {
  const input = document.getElementById('unified-ups-model');
  const wrapper = document.getElementById('ups-model-search');
  const resultPanel = document.getElementById('ups-model-search-results');
  if (resultPanel) resultPanel.hidden = true;
  if (wrapper) wrapper.classList.remove('is-open');
  if (input) input.setAttribute('aria-expanded', 'false');
  window.upsModelSearchActiveIndex = -1;
}

function toggleUpsModelSearchResults() {
  const resultPanel = document.getElementById('ups-model-search-results');
  if (resultPanel?.hidden) openUpsModelSearchResults(true);
  else closeUpsModelSearchResults();
  document.getElementById('unified-ups-model')?.focus();
}

function handleUpsModelSearchInput() {
  const input = document.getElementById('unified-ups-model');
  const hint = document.getElementById('ups-model-hint');
  if (!input) return;
  renderUpsModelSearchResults(input.value);
  if (hint) {
    const matches = window.upsModelSearchMatches.length;
    hint.textContent = input.value.trim() ? `找到 ${matches} 个匹配型号` : '输入关键字筛选型号';
    hint.style.color = matches ? '#2563eb' : '#e74c3c';
  }
}

function handleUpsModelSearchKeydown(event) {
  const resultPanel = document.getElementById('ups-model-search-results');
  const isOpen = resultPanel && !resultPanel.hidden;
  if (event.key === 'ArrowDown' || event.key === 'ArrowUp') {
    event.preventDefault();
    if (!isOpen) openUpsModelSearchResults();
    else setUpsModelSearchActiveIndex(window.upsModelSearchActiveIndex + (event.key === 'ArrowDown' ? 1 : -1));
    return;
  }
  if (event.key === 'Enter') {
    if (isOpen && window.upsModelSearchActiveIndex >= 0) {
      event.preventDefault();
      selectUpsModelOption(window.upsModelSearchMatches[window.upsModelSearchActiveIndex]);
    } else {
      fillUpsFromSelection();
    }
    return;
  }
  if (event.key === 'Escape') {
    event.preventDefault();
    closeUpsModelSearchResults();
  }
  if (event.key === 'Tab') closeUpsModelSearchResults();
}

function selectUpsModelOption(model) {
  const input = document.getElementById('unified-ups-model');
  if (!input) return;
  input.value = model || '';
  closeUpsModelSearchResults();
  fillUpsFromSelection();
  input.focus();
}

function updateUpsModelSelect() {
  const input = document.getElementById('unified-ups-model');
  const hint = document.getElementById('ups-model-hint');
  
  if (!input) return;
  
  const currentValue = input.value;
  
  // 收集所有型号（AI推荐优先显示）
  const models = new Set();
  
  // 1. AI推荐型号（优先）
  if (lastResult) {
    const recs = lastResult.recommended || [];
    const alts = lastResult.also_consider || [];
    [...recs, ...alts].forEach(r => models.add(r.model));
  }
  
  // 2. 全部产品型号（供手动输入参考）
  PRODUCTS.forEach(p => {
    if (p['型号']) models.add(p['型号']);
  });
  
  window.upsModelSearchOptions = Array.from(models);
  if (currentValue && models.has(currentValue)) input.value = currentValue;
  closeUpsModelSearchResults();

  if (!window.upsModelOutsideClickBound) {
    document.addEventListener('pointerdown', function(event) {
      if (!event.target.closest('#ups-model-search')) closeUpsModelSearchResults();
    });
    window.upsModelOutsideClickBound = true;
  }
  
  // 更新提示
  if (hint) {
    if (lastResult && (lastResult.recommended?.length || lastResult.also_consider?.length)) {
      hint.textContent = 'AI推荐型号已加载，可输入关键字筛选';
    } else {
      hint.textContent = '可输入关键字筛选型号';
    }
  }
}

/**
 * 从选择的UPS型号自动填入参数
 * 支持两种方式：
 * 1. 从下拉列表选择AI推荐型号
 * 2. 手动输入任意型号
 * 
 * 填入内容：
 * - UPS容量(kVA)：从产品描述提取
 * - 功率因数：从产品数据获取
 */
function fillUpsFromSelection() {
  const input = document.getElementById('unified-ups-model');
  const hint = document.getElementById('ups-model-hint');
  const model = input?.value?.trim();
  
  if (!model) {
    if (hint) {
      hint.textContent = '输入型号后点击填入';
      hint.style.color = '#888';
    }
    return;
  }
  
  // 查找产品数据
  const product = findProduct(model);
  
  if (!product) {
    const matches = getFilteredUpsModels(model);
    if (hint) {
      hint.textContent = matches.length
        ? `找到 ${matches.length} 个匹配型号，请选择完整型号`
        : `⚠️ "${model}" 未在产品库中`;
      hint.style.color = matches.length ? '#2563eb' : '#e74c3c';
    }
    if (matches.length) renderUpsModelSearchResults(model);
    return;
  }
  closeUpsModelSearchResults();
  
  // 提取UPS容量（从描述中提取kVA数值）
  const desc = product['描述'] || '';
  const kvaMatch = desc.match(/(\d+(?:\.\d+)?)\s*kVA/i);
  if (kvaMatch) {
    const kva = parseFloat(kvaMatch[1]);
    document.getElementById('unified-ups-cap').value = kva;
  }
  
  // 填入功率因数
  const pf = product['功率因数'];
  if (pf) {
    const pfNum = parseFloat(pf);
    if (!isNaN(pfNum) && pfNum >= 0.8 && pfNum <= 1) {
      document.getElementById('unified-pf').value = pfNum;
    }
  }
  
  // 更新提示
  if (hint) {
    const kvaText = kvaMatch ? kvaMatch[1] + 'kVA' : '?kVA';
    const pfText = pf || '?';
    const series = product['系列'] || '';
    hint.innerHTML = `✓ <b>${model}</b> ${series} | ${kvaText} / PF:${pfText}`;
    hint.style.color = '#27ae60';
  }

  // 已有计算结果时，选择新型号必须同步刷新，避免输入区与汇总清单显示两套数据。
  if (window.projectSummary?.generatedAt) calcAllBatteryConfig();
}

// ==================== UPS 与电池配置计算 ====================
function getUpsCalculationModelError(upsType, upsModel, upsProduct) {
  if (upsType === 'standard' && upsModel && !upsProduct) {
    return '请从匹配结果中选择完整的 UPS 型号，再计算当前配置';
  }
  return '';
}

/**
 * UPS与电池配置统一计算函数
 *
 * 业务规则：
 * 1. groups = 单台UPS的电池组数（用于计算分开关路数）
 * 2. upsNum = UPS台数（用于计算开关箱数量，每台UPS配1个开关箱）
 * 3. totalGroups = groups × upsNum（总组数，用于监控配置）
 *
 * 计算公式：
 * - 电池选型功率(W) = 负载功率kW × 1000，未填写时用 UPS容量 × 功率因数 × 1000
 * - 开关计算功率(W) = 用户选择的负载功率或 UPS容量 × 功率因数
 * - 最大放电电流 = 开关计算功率 / (电池节数 × 截止电压 × 单格数 × 效率)
 * - 分开关电流 = 总电流 / (groups - 1)，仅当 groups ≥ 2 时有效
 * - 单格功率需求 = 负载功率 / (电池节数 × 单格数 × 效率 × 组数)
 *
 * @returns {void}
 */
function calcAllBatteryConfig() {
  // 获取统一参数
  const loadKw = parseFloat(document.getElementById('unified-load-kw').value) || 0;
  const upsCap = parseFloat(document.getElementById('unified-ups-cap').value) || 0;
  const upsNum = parseInt(document.getElementById('unified-ups-num').value) || 1;
  
  // 获取UPS类型（标准/非标）
  const upsType = getUpsType();
  let upsModel = '';
  let upsProduct = null;
  let customUpsDesc = '';
  
  if (upsType === 'custom') {
    // 非标模式：从手动输入获取
    upsModel = document.getElementById('custom-ups-model')?.value?.trim() || '';
    customUpsDesc = document.getElementById('custom-ups-desc')?.value?.trim() || '';
  } else {
    // 标准模式：从输入框获取
    upsModel = document.getElementById('unified-ups-model')?.value?.trim() || '';
    upsProduct = upsModel ? findProduct(upsModel) : null;
  }
  const pf = parseFloat(document.getElementById('unified-pf').value) || 0.9;
  const cellsPerGroup = parseInt(document.getElementById('unified-cells').value) || 32;
  const groups = parseInt(document.getElementById('unified-groups').value) || 1;
  const battType = document.getElementById('unified-batt-type').value;
  const terminalType = document.getElementById('unified-terminal').value || 'M8';  // 端子类型
  const hasNeutral = document.getElementById('unified-neutral').value;  // UPS中性线: 'yes' 或 'no'
  const rackCable = document.getElementById('unified-rack-cable').value;  // 电池架含铜排: 'yes' 或 'no'
  const switchType = document.getElementById('unified-switch-type').value;  // 电池开关: 'imported' 或 'domestic'
  const switchBasis = document.getElementById('unified-switch-basis').value;  // 开关电流依据: 'ups' 或 'load'
  const monitorBasis = document.getElementById('unified-monitor-basis')?.value || 'groups';  // 监控主机/显示屏依据: 'groups' 或 'ups'
  const dischargeTime = parseInt(document.getElementById('unified-discharge-time').value) || 15;
  const endV = parseFloat(document.getElementById('unified-end-v').value) || 1.75;
  const eff = parseFloat(document.getElementById('unified-eff').value) || 0.95;
  const optHmi = document.getElementById('unified-opt-hmi').checked;
  const optVm = document.getElementById('unified-opt-vm').checked;

  // ===== 输入验证 =====
  // UPS 型号不是容量/电池计算的必要参数；留空时按手动输入的容量或负载计算。
  // 若已输入标准型号，仍要求从产品库选择完整型号，避免把搜索关键字写入汇总。
  const upsModelError = getUpsCalculationModelError(upsType, upsModel, upsProduct);
  if (upsModelError) {
    showToast(upsModelError);
    renderUpsModelSearchResults(upsModel);
    document.getElementById('unified-ups-model')?.focus();
    return false;
  }
  if (upsCap <= 0 && loadKw <= 0) {
    showToast('请输入UPS容量或负载功率');
    return false;
  }
  if (upsNum < 1) {
    showToast('UPS台数不能小于1');
    return false;
  }
  if (groups < 1) {
    showToast('电池组数不能小于1');
    return false;
  }
  if (cellsPerGroup < 1) {
    showToast('电池节数不能小于1');
    return false;
  }
  if (pf <= 0 || pf > 1) {
    showToast('功率因数应在0~1之间');
    return false;
  }
  if (eff <= 0 || eff > 1) {
    showToast('逆变效率应在0~1之间');
    return false;
  }
  if (switchBasis === 'load' && loadKw <= 0) {
    showToast('开关电流选择按负载功率计算时，请填写负载功率');
    return false;
  }
  if (switchBasis === 'ups' && upsCap <= 0) {
    showToast('开关电流选择按UPS容量计算时，请填写UPS容量');
    return false;
  }

  const totalGroups = groups * upsNum;
  const totalCells = cellsPerGroup * totalGroups;
  const loadW = loadKw > 0 ? loadKw * 1000 : upsCap * pf * 1000;
  const switchCalculation = resolveSwitchCalculationPower({ basis: switchBasis, loadKw, upsCap, pf });
  const switchW = switchCalculation.watts;
  const electricals = calculateBatteryElectricals({
    loadW, switchW, cellsPerGroup, groups, battType, endV, eff
  });
  const { reqPower, maxCurrent, groupCurrent, sensorCurrent } = electricals;
  const isCustomBatteryType = battType === 'custom';

  // ===== 1. 电池计算 =====
  const recommendations = isCustomBatteryType ? null : getBatteryRecommendationsByPower(reqPower, endV, dischargeTime);
  let batteryHtml = '';

  // 优先在用户选择的电池类型中查找推荐
  var selectedCat = battType;
  var foundBattery = null;
  var batteryResult = null;

  if (recommendations && recommendations[selectedCat] && recommendations[selectedCat].suitable.length > 0) {
    foundBattery = { data: recommendations[selectedCat].suitable[0], category: selectedCat };
    batteryResult = foundBattery.data;
  }

  var catLabel = getBatteryCategoryLabel(battType);

  if (isCustomBatteryType) {
    batteryHtml = `<div style="font-weight:600;color:#1565c0;margin-bottom:8px">ℹ️ 客户指定电池，跳过内置型号推荐</div>`;
    batteryHtml += `<div>所需功率: <b>${reqPower.toFixed(1)}W</b>/单体</div>`;
    batteryHtml += `<div>电池类型: <b>${catLabel}</b></div>`;
    batteryHtml += `<div>总数量: <b>${totalCells}</b>只 (${upsNum}台 × ${groups}组/台 × ${cellsPerGroup}只/组)</div>`;
    batteryHtml += `<div style="margin-top:8px;padding:6px;background:#e3f2fd;border-radius:4px;font-size:11px;color:#1565c0">💡 可在项目汇总清单中手动输入客户指定电池型号</div>`;
  } else if (foundBattery) {
    var catLabelDisplay = '(' + getBatteryCategoryLabel(foundBattery.category) + ')';
    batteryHtml = `<div style="font-weight:600;color:#2e7d32;margin-bottom:8px">✅ 推荐${catLabelDisplay}: ${batteryResult.model}</div>`;
    batteryHtml += `<div>所需功率: <b>${reqPower.toFixed(1)}W</b>/单体</div>`;
    batteryHtml += `<div>恒功率: <b>${batteryResult.power}W</b> (余量+${batteryResult.marginPercent}%)</div>`;
    batteryHtml += `<div>总数量: <b>${totalCells}</b>只 (${upsNum}台 × ${groups}组/台 × ${cellsPerGroup}只/组)</div>`;
    if (batteryResult.sourceNote) {
      batteryHtml += `<div style="margin-top:8px;padding:6px;background:#fff3cd;border-radius:4px;font-size:11px;color:#856404">⚠️ ${escapeHtml(batteryResult.sourceNote)}</div>`;
    }
  } else {
    // 未找到推荐电池时，仍显示计算结果，用户可手动输入电池型号
    batteryHtml = `<div style="margin-bottom:8px"><span style="color:#e74c3c">⚠️ 未找到满足要求的${catLabel}电池</span></div>`;
    batteryHtml += `<div>所需功率: <b>${reqPower.toFixed(1)}W</b>/单体</div>`;
    batteryHtml += `<div>电池类型: <b>${catLabel}</b></div>`;
    batteryHtml += `<div>总数量: <b>${totalCells}</b>只 (${upsNum}台 × ${groups}组/台 × ${cellsPerGroup}只/组)</div>`;
    // 显示功率不足的选项供参考
    if (recommendations && recommendations[selectedCat] && recommendations[selectedCat].all.length > 0) {
      var insufficient = recommendations[selectedCat].all.filter(b => !b.isSuitable);
      if (insufficient.length > 0) {
        batteryHtml += `<details style="margin-top:8px"><summary style="cursor:pointer;color:#888;font-size:12px">查看${insufficient.length}个功率不足的型号</summary>`;
        insufficient.forEach(function(b) {
          batteryHtml += `<div style="padding:4px 0;font-size:12px">${b.model}: ${b.power}W (差${(reqPower - b.power).toFixed(0)}W)</div>`;
        });
        batteryHtml += `</details>`;
      }
    }
    batteryHtml += `<div style="margin-top:8px;padding:6px;background:#e3f2fd;border-radius:4px;font-size:11px;color:#1565c0">💡 可在项目汇总清单中手动输入电池型号</div>`;
  }
  document.getElementById('unified-battery-result').innerHTML = batteryHtml;

  // ===== 2. 电池开关箱/柜计算（按用户选择的计算依据） =====
  const voltResult = getVoltLevel(cellsPerGroup, battType);
  const voltLevel = voltResult.level;  // 电压等级字符串（如 '250VDC'）

  const mainSwitchSize = getNextBreakerSize(maxCurrent);
  const subSwitchSize = getNextBreakerSize(groupCurrent);

  // 中性线描述
  const neutralDesc = hasNeutral === 'yes' ? 'UPS带中性线' : 'UPS无中性线';

  let switchHtml = `<div style="margin-bottom:8px">
    <div>电压等级: <b style="color:#ef6c00">${voltLevel}</b></div>
    <div>计算依据: <b>${switchCalculation.label}</b> <span style="color:#888;font-size:11px">(${switchCalculation.formula})</span></div>
    <div>最大放电电流: <b>${maxCurrent.toFixed(1)}A</b></div>
    ${groups >= 2 ? `<div>分开关电流: <b>${groupCurrent.toFixed(1)}A</b> <span style="color:#888;font-size:11px">(一组故障时)</span></div>` : ''}
    <div style="font-size:12px;color:#666;margin-top:4px">${neutralDesc}</div>
  </div>`;
  switchHtml += `<div style="padding:8px;background:white;border-radius:6px;margin-top:8px">
    <div>总开关: <b style="color:#e65100">${mainSwitchSize}A</b></div>
    ${groups >= 2 ? `<div>分开关: <b style="color:#e65100">${subSwitchSize}A</b> × ${groups}路</div>` : '<div style="color:#888;font-size:12px">单组电池无需分开关</div>'}
  </div>`;
  switchHtml += `<div style="margin-top:8px;padding:6px;background:#fff3cd;border-radius:4px;font-size:11px;color:#856404">
    ⚠️ 重要提示：请确认UPS是否有中性线
  </div>`;
  document.getElementById('unified-switch-result').innerHTML = switchHtml;

  // ===== 3. 监控计算 =====
  const monitorHostCalculation = getMonitorHostCalculation({ basis: monitorBasis, totalGroups, upsNum });
  const hostQty = monitorHostCalculation.qty;
  const monitorConfig = [];
  let monitorHtml = '';

  // 主机
  const host = MONITOR_PRODUCTS.find(p => p.code === '88091156');
  monitorConfig.push({ ...host, qty: hostQty, total: hostQty * host.unitPrice, note: `必选；${monitorHostCalculation.label}` });

  // HMI
  if (optHmi) {
    const hmi = MONITOR_PRODUCTS.find(p => p.code === '88091157');
    monitorConfig.push({ ...hmi, qty: hostQty, total: hostQty * hmi.unitPrice, note: `选配；${monitorHostCalculation.label}` });
  }

  // 电流监控
  const cm = MONITOR_PRODUCTS.find(p => p.code === '88091138');
  monitorConfig.push({ ...cm, qty: totalGroups, total: totalGroups * cm.unitPrice, note: '蓄电池组电流监控' });

  // 电流传感器
  // 传感器量程基于一组故障时剩余组承担的电流；单组时使用总电流。
  const { code: sensorCode, range: sensorRange } = selectCurrentSensor(sensorCurrent);
  const sensor = MONITOR_PRODUCTS.find(p => p.code === sensorCode);
  // 更新描述中的量程信息（原始描述是固定的"0~±200A"，需要替换为实际量程）
  const sensorDesc = sensor.desc.replace(/测量范围：0~±\d+A/, `测量范围：0~±${sensorRange.replace('0~', '')}`);
  monitorConfig.push({ ...sensor, desc: sensorDesc, qty: totalGroups, total: totalGroups * sensor.unitPrice, note: `量程${sensorRange}` });

  // 单体测量模块
  const slaveCode = getBatteryMonitorSlaveCode(battType);
  const slave = MONITOR_PRODUCTS.find(p => p.code === slaveCode);
  monitorConfig.push({ ...slave, qty: totalCells, total: totalCells * slave.unitPrice, note: '每只电池配1个' });

  // 测试线缆（根据端子类型选择）
  const terminalMap = { 'M6': '88091147', 'M8': '88091148', 'M10': '88091149' };
  const cableCode = terminalMap[terminalType] || '88091148';
  const cable = MONITOR_PRODUCTS.find(p => p.code === cableCode);
  if (cable) {
    monitorConfig.push({ ...cable, qty: totalCells, total: totalCells * cable.unitPrice, note: '每只电池1根' });
  }

  // 电压采集（选配）
  if (optVm) {
    const vm = MONITOR_PRODUCTS.find(p => p.code === '88091150');
    monitorConfig.push({ ...vm, qty: totalGroups, total: totalGroups * vm.unitPrice, note: '选配' });
  }

  monitorHtml = `<div style="margin-bottom:8px;padding:6px;background:#f3e5f5;border-radius:4px;font-size:11px;color:#6a1b9a">
    主机/显示屏：<b>${monitorHostCalculation.label}</b><br>${monitorHostCalculation.formula}
  </div><div style="max-height:200px;overflow-y:auto">`;
  monitorConfig.forEach(item => {
    monitorHtml += `<div style="display:flex;justify-content:space-between;padding:4px 0;border-bottom:1px dashed #ddd">
      <span>${item.name}</span><span><b>${item.qty}</b>个</span>
    </div>`;
  });
  monitorHtml += `</div>`;
  document.getElementById('unified-monitor-result').innerHTML = monitorHtml;

  // ===== 4. 更新项目汇总 =====
  // 构建UPS描述
  const upsCapacity = upsCap + 'kVA';
  let upsDesc = '';
  if (upsType === 'custom') {
    // 非标模式：使用手动输入的描述
    upsDesc = customUpsDesc || upsCapacity;
  } else {
    // 标准模式：优先使用产品数据库完整描述，缺失时再回退为系列 + 容量。
    const upsSeries = upsProduct ? (upsProduct['系列'] || '') : '';
    const productDescription = String(upsProduct?.['描述'] || '').trim();
    upsDesc = productDescription || (upsSeries ? `${upsSeries} ${upsCapacity}` : upsCapacity);
  }

  // 检测是否是祁连UM模块化UPS（仅标准模式）
  const modularInfo = (upsType === 'standard') ? parseModularUpsModel(upsModel, upsProduct) : null;
  const previousSummary = window.projectSummary || {};
  const sameUpsModel = String(previousSummary.ups?.model || '').replace(/\s+/g, '') === String(upsModel || '').replace(/\s+/g, '');
  const catalogDefaults = getUpsCatalogSummaryDefaults(upsProduct, modularInfo);
  const customRows = getCustomSummaryRows();
  const rowOrder = getSummaryRowOrder();
  const previousMonitorPrice = new Map((previousSummary.monitor?.config || []).map((item, index) => [item.code || item.name || index, item.unitPrice]));
  const previousMonitorNonStandardDesc = new Map((previousSummary.monitor?.config || []).map((item, index) => [item.code || item.name || index, item.nonStandardDesc]));
  monitorConfig.forEach((item, index) => {
    const key = item.code || item.name || index;
    if (previousMonitorPrice.has(key)) item.unitPrice = previousMonitorPrice.get(key);
    if (previousMonitorNonStandardDesc.has(key)) item.nonStandardDesc = previousMonitorNonStandardDesc.get(key);
  });

  window.projectSummary = {
    ups: {
      code: sameUpsModel ? (previousSummary.ups?.code || catalogDefaults.code) : catalogDefaults.code,
      frameCode: sameUpsModel ? (previousSummary.ups?.frameCode || catalogDefaults.frameCode) : catalogDefaults.frameCode,
      moduleCode: sameUpsModel ? (previousSummary.ups?.moduleCode || catalogDefaults.moduleCode) : catalogDefaults.moduleCode,
      model: upsModel,           // UPS型号
      capacity: upsDesc,         // 描述
      qty: upsNum,
      price: sameUpsModel ? (previousSummary.ups?.price || catalogDefaults.price) : catalogDefaults.price,
      framePrice: sameUpsModel ? (previousSummary.ups?.framePrice || catalogDefaults.framePrice) : catalogDefaults.framePrice,
      modulePrice: sameUpsModel ? (previousSummary.ups?.modulePrice || catalogDefaults.modulePrice) : catalogDefaults.modulePrice,
      note: catalogDefaults.note || '',
      nonStandardDesc: sameUpsModel ? (previousSummary.ups?.nonStandardDesc || '') : '',
      frameNonStandardDesc: sameUpsModel ? (previousSummary.ups?.frameNonStandardDesc || '') : '',
      moduleNonStandardDesc: sameUpsModel ? (previousSummary.ups?.moduleNonStandardDesc || '') : '',
      // 非标标志
      isCustom: upsType === 'custom',
      customDesc: customUpsDesc, // 非标描述（可编辑）
      // 模块化UPS字段（仅标准模式有效）
      isModular: !!modularInfo,
      frame: modularInfo ? modularInfo.frame : '',
      module: modularInfo ? modularInfo.module : '',
      moduleQty: modularInfo ? modularInfo.maxModules : 0,  // 默认满配
      maxModules: modularInfo ? modularInfo.maxModules : 0
    },
    battery: {
      code: previousSummary.battery?.code || '',
      model: batteryResult ? batteryResult.model : '',
      cellsPerGroup,
      groupsPerUps: groups,      // 单台UPS组数
      totalGroups,               // 总组数 = groups × upsNum
      upsNum,                    // UPS台数
      totalCells,
      price: previousSummary.battery?.price || 0,
      note: isCustomBatteryType ? '客户指定电池，手动填写型号' : catLabel + '电池' + (batteryResult?.sourceNote ? '; ' + batteryResult.sourceNote : ''),
      nonStandardDesc: previousSummary.battery?.nonStandardDesc || ''
    },
    switchBox: {
      code: previousSummary.switchBox?.code || '',
      model: voltLevel + ' 电池开关箱/柜',
      voltLevel,
      mainSwitch: mainSwitchSize + 'A',
      subSwitch: groups >= 2 ? subSwitchSize + 'A' : '-',
      subSwitchQty: groups >= 2 ? groups : 0,
      qty: upsNum,
      price: previousSummary.switchBox?.price || 0,
      neutralLine: hasNeutral,  // 保存中性线选项
      switchType: switchType,    // 电池开关类型: 'imported' 合资 或 'domestic' 国产
      currentBasis: switchBasis,
      calculationPowerKw: switchW / 1000,
      note: (groups >= 2 ? '' : '单组电池无需分开关; ') + neutralDesc + `; 开关电流按${switchCalculation.label} ${switchCalculation.formula}计算`,
      nonStandardDesc: previousSummary.switchBox?.nonStandardDesc || ''
    },
    batteryRack: {
      code: previousSummary.batteryRack?.code || '',
      cellsPerRack: cellsPerGroup,
      batteryModel: batteryResult ? batteryResult.model : '',
      includeCable: rackCable === 'yes',
      cableAmp: rackCable === 'yes' ? (groups >= 2 ? subSwitchSize : mainSwitchSize) + 'A' : '',
      qty: totalGroups,
      price: previousSummary.batteryRack?.price || 0,
      note: '',
      nonStandardDesc: previousSummary.batteryRack?.nonStandardDesc || ''
    },
    monitor: { config: monitorConfig, basis: monitorBasis, hostQty },
    customRows,
    rowOrder,
    rowOrderCustomized: previousSummary.rowOrderCustomized === true,
    hiddenRowKeys: []
  };
  window.unifiedCalculationDirty = false;
  renderProjectSummary();
  renderSavedUpsConfigurations();
  return true;
}

/**
 * 获取电压等级（用于开关箱选型）
 *
 * 规则：根据电池组最大充电电压确定开关箱电压等级
 * - 2V电池：单格充电电压 = 2.35V
 * - 12V电池：单格充电电压 = 2.35 × 6 = 14.1V
 * - 最大充电电压 = 单格充电电压 × 电池节数
 * - ≤250V → 250VDC
 * - 251~500V → 500VDC
 * - >500V → 750VDC
 *
 * @param {number} cells - 电池节数
 * @param {string} battType - 电池类型 ('12v' 或 '2v')
 * @returns {object} { level: 电压等级字符串, voltage: 最大充电电压数值 }
 */
function getVoltLevel(cells, battType) {
  // 计算单格最大充电电压
  const cellChargeV = 2.35; // 单格充电电压
  const cellMultiplier = getBatteryCellMultiplier(battType);

  // 最大充电电压 = 单格充电电压 × 格数 × 电池节数
  const maxChargeVoltage = cellChargeV * cellMultiplier * cells;

  // 根据最大充电电压选择电压等级
  let level, levelNum;
  if (maxChargeVoltage <= 250) {
    level = '250VDC';
    levelNum = 250;
  } else if (maxChargeVoltage <= 500) {
    level = '500VDC';
    levelNum = 500;
  } else {
    level = '750VDC';
    levelNum = 750;
  }

  return { level, levelNum, maxChargeVoltage };
}

// 导出项目汇总清单（Excel格式，含样式）
function exportProjectSummary() {
  if (!ensureLib('XLSX')) return;
  const orderedRows = getOrderedSummaryRows(collectProjectSummaryRows());
  if (!orderedRows.length) {
    showToast('请先导入配置数据');
    return;
  }

  const date = new Date().toISOString().slice(0, 10);
  const wb = XLSX.utils.book_new();
  const wsData = [];
  const showPrice = window.summaryShowPrice || false;

  // 样式定义
  const border = { top:{style:'thin'}, bottom:{style:'thin'}, left:{style:'thin'}, right:{style:'thin'} };
  const titleStyle = { font:{bold:true, sz:14, color:{rgb:'FFFFFF'}}, fill:{fgColor:{rgb:'2D6A9F'}}, alignment:{horizontal:'center', vertical:'center'}, border };
  const headerStyle = { font:{bold:true, sz:11, color:{rgb:'FFFFFF'}}, fill:{fgColor:{rgb:'1A3A5C'}}, alignment:{horizontal:'center', vertical:'center'}, border };
  const cellStyle = { font:{sz:11}, border, alignment:{vertical:'center', wrapText:true} };
  const cellCenter = { font:{sz:11}, border, alignment:{horizontal:'center', vertical:'center'} };
  const cellRight = { font:{sz:11}, border, alignment:{horizontal:'right', vertical:'center'}, numFmt:'#,##0.00' };
  const cellBold = { font:{bold:true, sz:11}, border, alignment:{horizontal:'center', vertical:'center'} };
  const cellCategory = { font:{sz:11, bold:true}, border, alignment:{horizontal:'center', vertical:'center', wrapText:true} };
  const totalLabelStyle = { font:{bold:true, sz:12}, border, alignment:{horizontal:'right', vertical:'center'} };
  const totalValueStyle = { font:{bold:true, sz:12, color:{rgb:'E74C3C'}}, border, alignment:{horizontal:'right', vertical:'center'} };

  // 标题
  wsData.push(['项目配置汇总清单']);
  wsData.push([]);
  wsData.push(['生成日期: ' + date]);
  wsData.push([]);

  // 根据是否显示价格决定列结构
  const colCount = showPrice ? 11 : 9;
  const lastCol = colCount - 1;

  // 表头
  if (showPrice) {
    wsData.push(['序号', '产品名称', '产品编码', '产品型号', '产品描述及备注', '数量', '单位', '单价(元)', '小计(元)', '非标描述', '备注']);
  } else {
    wsData.push(['序号', '产品名称', '产品编码', '产品型号', '产品描述及备注', '数量', '单位', '非标描述', '备注']);
  }

  let rowIndex = 1;
  let exportTotal = 0;

  orderedRows.forEach(item => {
    exportTotal += item.subtotal || 0;
    if (showPrice) {
      wsData.push([
        rowIndex++,
        item.category || '',
        item.code || '',
        item.model || '',
        item.desc || '',
        item.qty || 0,
        item.unit || '',
        item.unitPrice || '',
        item.subtotal || '',
        item.nonStandardDesc || '',
        item.note || ''
      ]);
    } else {
      wsData.push([
        rowIndex++,
        item.category || '自定义',
        item.code || '',
        item.model || '',
        item.desc || '',
        item.qty || 0,
        item.unit || '',
        item.nonStandardDesc || '',
        item.note || ''
      ]);
    }
  });

  // 合计行
  wsData.push([]);
  if (showPrice) {
    wsData.push(['', '', '', '', '', '', '', '合计:', '¥' + exportTotal.toFixed(2), '', '']);
  } else {
    wsData.push(['', '', '', '', '', '', '合计:', '-', '']);
  }

  const ws = XLSX.utils.aoa_to_sheet(wsData);

  // 设置列宽
  if (showPrice) {
    ws['!cols'] = [
      {wch:5},   // 序号
      {wch:14},  // 产品名称
      {wch:12},  // 编码
      {wch:18},  // 型号
      {wch:45},  // 描述
      {wch:8},   // 数量
      {wch:6},   // 单位
      {wch:12},  // 单价
      {wch:12},  // 小计
      {wch:28},  // 非标描述
      {wch:20}   // 备注
    ];
  } else {
    ws['!cols'] = [
      {wch:5},   // 序号
      {wch:14},  // 产品名称
      {wch:12},  // 编码
      {wch:18},  // 型号
      {wch:50},  // 描述
      {wch:8},   // 数量
      {wch:6},   // 单位
      {wch:28},  // 非标描述
      {wch:25}   // 备注
    ];
  }

  // 合并标题单元格
  ws['!merges'] = [{ s:{r:0,c:0}, e:{r:0,c:lastCol} }];

  // 应用样式 - 标题行
  for (let c = 0; c <= lastCol; c++) {
    const addr = XLSX.utils.encode_cell({r:0, c});
    if (ws[addr]) ws[addr].s = titleStyle;
  }

  // 应用样式 - 表头行（第4行，index=4）
  const headerRow = 4;
  for (let c = 0; c <= lastCol; c++) {
    const addr = XLSX.utils.encode_cell({r:headerRow, c});
    if (ws[addr]) ws[addr].s = headerStyle;
  }

  // 应用样式 - 数据行
  const dataStart = 5;
  const dataEnd = wsData.length - 2; // 减去空行和合计行
  for (let r = dataStart; r <= dataEnd; r++) {
    for (let c = 0; c <= lastCol; c++) {
      const addr = XLSX.utils.encode_cell({r, c});
      if (!ws[addr]) continue;
      if (c === 0) ws[addr].s = cellCenter;       // 序号
      else if (c === 1) ws[addr].s = cellCategory;  // 产品名称（加粗换行）
      else if (c === 5) ws[addr].s = cellBold;       // 数量
      else if (c === 6) ws[addr].s = cellCenter;     // 单位
      else if (showPrice && (c === 7 || c === 8)) ws[addr].s = cellRight; // 单价/小计
      else ws[addr].s = cellStyle; // 其他列包括备注
    }
  }

  // 应用样式 - 合计行
  const totalRowIndex = wsData.length - 1;
  for (let c = 0; c <= lastCol; c++) {
    const addr = XLSX.utils.encode_cell({r:totalRowIndex, c});
    if (!ws[addr]) { ws[addr] = {v:'', t:'s'}; }
    if (showPrice) {
      if (c === 7) ws[addr].s = totalLabelStyle;
      else if (c === 8) ws[addr].s = totalValueStyle;
      else ws[addr].s = { border };
    } else {
      if (c === 6) ws[addr].s = totalLabelStyle;
      else if (c === 7) ws[addr].s = totalValueStyle;
      else ws[addr].s = { border };
    }
  }

  XLSX.utils.book_append_sheet(wb, ws, '项目配置汇总');
  XLSX.writeFile(wb, `项目配置汇总清单_${date}.xlsx`);
}

// 快速报价单导出（复用项目汇总清单数据）
function exportQuickQuote() {
  if (!ensureLib('XLSX')) return;
  const orderedRows = getOrderedSummaryRows(collectProjectSummaryRows());
  if (!orderedRows.length) {
    showToast('暂无可导出的报价数据，请先完成UPS与电池配置计算或增加自定义行');
    return;
  }

  const pricedRows = orderedRows.filter(row => (parseFloat(row.unitPrice) || 0) > 0);
  if (!pricedRows.length && !confirm('当前清单还没有填写单价，是否仍导出报价单空模板？')) {
    return;
  }

  const date = new Date().toISOString().slice(0, 10);
  const wb = XLSX.utils.book_new();
  const wsData = [
    ['UPS 项目快速报价单'],
    [],
    ['项目名称', '', '客户名称', '', '报价日期', date],
    ['报价版本', APP_VERSION, '币种', '人民币（元）', '保护码', '8888'],
    [],
    ['序号', '产品名称', '产品编码', '产品型号', '产品描述及备注', '数量', '单位', '含税单价', '含税金额', '非标描述', '备注']
  ];

  let quoteTotal = 0;
  orderedRows.forEach((item, index) => {
    const unitPrice = parseFloat(item.unitPrice) || 0;
    const subtotal = parseFloat(item.subtotal) || 0;
    quoteTotal += subtotal;
    wsData.push([
      index + 1,
      item.category || '',
      item.code || '',
      item.model || '',
      item.desc || '',
      item.qty || 0,
      item.unit || '',
      unitPrice || '',
      subtotal || '',
      item.nonStandardDesc || '',
      item.note || ''
    ]);
  });

  wsData.push([]);
  wsData.push(['', '', '', '', '', '', '', '报价合计', quoteTotal || '', '', '']);
  wsData.push(['说明', '本报价单由项目配置汇总清单生成，产品编码、单价和自定义行以页面当前填写内容为准。']);

  const ws = XLSX.utils.aoa_to_sheet(wsData);
  ws['!cols'] = [
    {wch:6},
    {wch:14},
    {wch:14},
    {wch:24},
    {wch:48},
    {wch:10},
    {wch:8},
    {wch:14},
    {wch:14},
    {wch:28},
    {wch:28}
  ];
  ws['!merges'] = [
    { s:{r:0,c:0}, e:{r:0,c:10} },
    { s:{r:wsData.length - 1,c:1}, e:{r:wsData.length - 1,c:10} }
  ];
  ws['!protect'] = {
    password: '8888',
    selectLockedCells: true,
    selectUnlockedCells: true,
    formatCells: false,
    formatColumns: false,
    formatRows: false,
    insertColumns: false,
    insertRows: false,
    deleteColumns: false,
    deleteRows: false
  };

  const border = { top:{style:'thin'}, bottom:{style:'thin'}, left:{style:'thin'}, right:{style:'thin'} };
  const titleStyle = { font:{bold:true, sz:16, color:{rgb:'FFFFFF'}}, fill:{fgColor:{rgb:'8E44AD'}}, alignment:{horizontal:'center', vertical:'center'}, border };
  const metaStyle = { font:{sz:11}, border, alignment:{vertical:'center'} };
  const metaLabelStyle = { font:{bold:true, sz:11}, fill:{fgColor:{rgb:'F4ECF7'}}, border, alignment:{horizontal:'center', vertical:'center'} };
  const headerStyle = { font:{bold:true, sz:11, color:{rgb:'FFFFFF'}}, fill:{fgColor:{rgb:'5B2C6F'}}, alignment:{horizontal:'center', vertical:'center'}, border };
  const cellStyle = { font:{sz:11}, border, alignment:{vertical:'center', wrapText:true} };
  const cellCenter = { font:{sz:11}, border, alignment:{horizontal:'center', vertical:'center'} };
  const cellRight = { font:{sz:11}, border, alignment:{horizontal:'right', vertical:'center'}, numFmt:'#,##0.00' };
  const totalLabelStyle = { font:{bold:true, sz:12}, fill:{fgColor:{rgb:'F9E79F'}}, border, alignment:{horizontal:'right', vertical:'center'} };
  const totalValueStyle = { font:{bold:true, sz:12, color:{rgb:'C0392B'}}, fill:{fgColor:{rgb:'F9E79F'}}, border, alignment:{horizontal:'right', vertical:'center'}, numFmt:'#,##0.00' };
  const noteStyle = { font:{sz:10, color:{rgb:'666666'}}, border, alignment:{vertical:'center', wrapText:true} };

  for (let c = 0; c <= 10; c++) {
    const addr = XLSX.utils.encode_cell({r:0, c});
    if (ws[addr]) ws[addr].s = titleStyle;
  }

  [2, 3].forEach(r => {
    for (let c = 0; c <= 5; c++) {
      const addr = XLSX.utils.encode_cell({r, c});
      if (!ws[addr]) ws[addr] = {v:'', t:'s'};
      ws[addr].s = c % 2 === 0 ? metaLabelStyle : metaStyle;
    }
  });

  const headerRow = 5;
  for (let c = 0; c <= 10; c++) {
    const addr = XLSX.utils.encode_cell({r:headerRow, c});
    if (ws[addr]) ws[addr].s = headerStyle;
  }

  const dataStart = 6;
  const dataEnd = dataStart + orderedRows.length - 1;
  for (let r = dataStart; r <= dataEnd; r++) {
    for (let c = 0; c <= 10; c++) {
      const addr = XLSX.utils.encode_cell({r, c});
      if (!ws[addr]) continue;
      if (c === 0 || c === 5 || c === 6) ws[addr].s = cellCenter;
      else if (c === 7 || c === 8) ws[addr].s = cellRight;
      else ws[addr].s = cellStyle;
    }
  }

  const totalRowIndex = wsData.length - 2;
  for (let c = 0; c <= 10; c++) {
    const addr = XLSX.utils.encode_cell({r:totalRowIndex, c});
    if (!ws[addr]) ws[addr] = {v:'', t:'s'};
    if (c === 7) ws[addr].s = totalLabelStyle;
    else if (c === 8) ws[addr].s = totalValueStyle;
    else ws[addr].s = { border, fill:{fgColor:{rgb:'F9E79F'}} };
  }

  const noteRowIndex = wsData.length - 1;
  for (let c = 0; c <= 10; c++) {
    const addr = XLSX.utils.encode_cell({r:noteRowIndex, c});
    if (!ws[addr]) ws[addr] = {v:'', t:'s'};
    ws[addr].s = noteStyle;
  }

  XLSX.utils.book_append_sheet(wb, ws, '快速报价单');
  XLSX.writeFile(wb, `UPS项目快速报价单_${date}.xlsx`);
}

// 铅酸电池配置计算
function calcLeadBattery() {
  const loadKw = parseFloat(document.getElementById('lead-load-kw').value);
  const upsCap = parseFloat(document.getElementById('lead-ups-cap').value) || 0;
  const pf = parseFloat(document.getElementById('lead-pf').value) || 1;
  const battNum = parseFloat(document.getElementById('lead-batt-num').value) || 36;
  const cellNum = parseFloat(document.getElementById('lead-cell-num').value) || 6;
  const endV = parseFloat(document.getElementById('lead-end-v').value) || 1.75;
  const eff = parseFloat(document.getElementById('lead-eff').value) || 0.95;
  const battPower = parseFloat(document.getElementById('lead-batt-power').value) || 546;

  if (!upsCap || !battNum || !battPower) {
    showToast('请填写完整的UPS参数');
    return;
  }

  // IF逻辑：如果负载功率为空，则用 UPS容量 × 功率因数
  const loadPower = (loadKw === 0 || isNaN(loadKw)) ? (upsCap * pf * 1000) : (loadKw * 1000);

  // 计算单格功率: W = PL / (N * 6 * η)
  const cellPower = loadPower / (battNum * cellNum * eff);

  // 计算组数: 组数 = PL / (N * 6 * η * 电池功率)
  // 公式来源: Excel配置计算公式
  const groups = loadPower / (battNum * cellNum * eff * battPower);

  // 显示结果 (负载功率显示为kW)
  document.getElementById('lead-load-w').textContent = (loadPower / 1000).toLocaleString();
  document.getElementById('lead-cell-w').textContent = cellPower.toFixed(2);
  document.getElementById('lead-groups').textContent = groups.toFixed(2);

  // 计算说明
  const powerSource = (loadKw === 0 || isNaN(loadKw)) ? `UPS容量×cosφ: ${upsCap}×${pf}` : `负载功率: ${loadKw}`;
  const calcNotes = `
    <div style="margin-top:12px;padding-top:12px;border-top:1px solid #d0e8ff;font-size:12px;line-height:1.8;color:#555">
      <div style="font-weight:600;margin-bottom:8px">📐 计算说明</div>
      <ul style="margin:0;padding-left:20px">
        <li>负载功率 (${powerSource}) × 1000 = ${loadPower.toLocaleString()} W</li>
        <li>单格功率 = ${loadPower.toLocaleString()} / (${battNum} × ${cellNum} × ${eff}) = ${cellPower.toFixed(2)} W/block</li>
        <li>电池组数 = ${loadPower.toLocaleString()} / (${battNum} × ${cellNum} × ${eff} × ${battPower}) = ${groups.toFixed(2)} 组</li>
      </ul>
      <div style="margin-top:8px;padding:8px;background:#f5f5f5;border-radius:6px">
        <strong>公式：</strong>单格功率 W = PL ÷ (N × 6 × η)<br>
        <span style="color:#888">其中：PL=负载功率(W)，N=电池节数，η=电池逆变效率</span>
      </div>
    </div>
  `;
  document.getElementById('lead-calc-notes').innerHTML = calcNotes;

  // 推荐电池型号（简化版：基于功率范围）
  const recommendations = getLeadBatteryRecommendations(cellPower, groups, battNum);
  document.getElementById('lead-batt-recommend').innerHTML = recommendations;

  document.getElementById('lead-result').style.display = 'block';
}

// 铅酸电池恒功率数据（完整版 v2）
var BATTERY_POWER_DATA = [
  {
    "model": "SP12-80b",
    "capacity": "80Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 274.2
          },
          {
            "time": 10,
            "power": 206.5
          },
          {
            "time": 15,
            "power": 172.2
          },
          {
            "time": 20,
            "power": 146
          },
          {
            "time": 30,
            "power": 113.4
          },
          {
            "time": 60,
            "power": 74.9
          },
          {
            "time": 90,
            "power": 56.8
          },
          {
            "time": 120,
            "power": 45.8
          },
          {
            "time": 180,
            "power": 34.6
          },
          {
            "time": 240,
            "power": 27.7
          },
          {
            "time": 300,
            "power": 23.3
          },
          {
            "time": 480,
            "power": 16.1
          },
          {
            "time": 600,
            "power": 13.4
          },
          {
            "time": 1200,
            "power": 7.44
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 314.8
          },
          {
            "time": 10,
            "power": 240.6
          },
          {
            "time": 15,
            "power": 198.1
          },
          {
            "time": 20,
            "power": 166.7
          },
          {
            "time": 30,
            "power": 127.1
          },
          {
            "time": 60,
            "power": 82.3
          },
          {
            "time": 90,
            "power": 61.8
          },
          {
            "time": 120,
            "power": 49.6
          },
          {
            "time": 180,
            "power": 37.3
          },
          {
            "time": 240,
            "power": 29.8
          },
          {
            "time": 300,
            "power": 25
          },
          {
            "time": 480,
            "power": 17.2
          },
          {
            "time": 600,
            "power": 14.3
          },
          {
            "time": 1200,
            "power": 7.85
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 338.3
          },
          {
            "time": 10,
            "power": 254.9
          },
          {
            "time": 15,
            "power": 198.1
          },
          {
            "time": 20,
            "power": 173.2
          },
          {
            "time": 30,
            "power": 131.7
          },
          {
            "time": 60,
            "power": 84.8
          },
          {
            "time": 90,
            "power": 63.5
          },
          {
            "time": 120,
            "power": 50.8
          },
          {
            "time": 180,
            "power": 38.1
          },
          {
            "time": 240,
            "power": 30.4
          },
          {
            "time": 300,
            "power": 25.5
          },
          {
            "time": 480,
            "power": 17.5
          },
          {
            "time": 600,
            "power": 14.5
          },
          {
            "time": 1200,
            "power": 7.94
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 360.4
          },
          {
            "time": 10,
            "power": 268.3
          },
          {
            "time": 15,
            "power": 198.1
          },
          {
            "time": 20,
            "power": 180.4
          },
          {
            "time": 30,
            "power": 136.3
          },
          {
            "time": 60,
            "power": 87.3
          },
          {
            "time": 90,
            "power": 65.3
          },
          {
            "time": 120,
            "power": 52.2
          },
          {
            "time": 180,
            "power": 39
          },
          {
            "time": 240,
            "power": 31.1
          },
          {
            "time": 300,
            "power": 26
          },
          {
            "time": 480,
            "power": 17.7
          },
          {
            "time": 600,
            "power": 14.7
          },
          {
            "time": 1200,
            "power": 8.03
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 372.7
          },
          {
            "time": 10,
            "power": 275.9
          },
          {
            "time": 15,
            "power": 198.1
          },
          {
            "time": 20,
            "power": 184.4
          },
          {
            "time": 30,
            "power": 139
          },
          {
            "time": 60,
            "power": 88.7
          },
          {
            "time": 90,
            "power": 66.2
          },
          {
            "time": 120,
            "power": 52.9
          },
          {
            "time": 180,
            "power": 39.5
          },
          {
            "time": 240,
            "power": 31.4
          },
          {
            "time": 300,
            "power": 26.3
          },
          {
            "time": 480,
            "power": 17.9
          },
          {
            "time": 600,
            "power": 14.8
          },
          {
            "time": 1200,
            "power": 8.09
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 400.4
          },
          {
            "time": 10,
            "power": 292.5
          },
          {
            "time": 15,
            "power": 198.1
          },
          {
            "time": 20,
            "power": 193.2
          },
          {
            "time": 30,
            "power": 145
          },
          {
            "time": 60,
            "power": 92.1
          },
          {
            "time": 90,
            "power": 68.6
          },
          {
            "time": 120,
            "power": 54.7
          },
          {
            "time": 180,
            "power": 40.7
          },
          {
            "time": 240,
            "power": 32.3
          },
          {
            "time": 300,
            "power": 27
          },
          {
            "time": 480,
            "power": 18.3
          },
          {
            "time": 600,
            "power": 15.1
          },
          {
            "time": 1200,
            "power": 8.23
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-120b",
    "capacity": "120Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 411.3
          },
          {
            "time": 10,
            "power": 309.8
          },
          {
            "time": 15,
            "power": 258.2
          },
          {
            "time": 20,
            "power": 219.1
          },
          {
            "time": 30,
            "power": 170.1
          },
          {
            "time": 60,
            "power": 112.3
          },
          {
            "time": 90,
            "power": 85.3
          },
          {
            "time": 120,
            "power": 68.7
          },
          {
            "time": 180,
            "power": 51.9
          },
          {
            "time": 240,
            "power": 41.6
          },
          {
            "time": 300,
            "power": 35
          },
          {
            "time": 480,
            "power": 24.1
          },
          {
            "time": 600,
            "power": 20.2
          },
          {
            "time": 1200,
            "power": 11.2
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 472.2
          },
          {
            "time": 10,
            "power": 360.9
          },
          {
            "time": 15,
            "power": 297.2
          },
          {
            "time": 20,
            "power": 250
          },
          {
            "time": 30,
            "power": 190.7
          },
          {
            "time": 60,
            "power": 123.5
          },
          {
            "time": 90,
            "power": 92.7
          },
          {
            "time": 120,
            "power": 74.4
          },
          {
            "time": 180,
            "power": 55.9
          },
          {
            "time": 240,
            "power": 44.7
          },
          {
            "time": 300,
            "power": 37.5
          },
          {
            "time": 480,
            "power": 25.8
          },
          {
            "time": 600,
            "power": 21.5
          },
          {
            "time": 1200,
            "power": 11.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 507.4
          },
          {
            "time": 10,
            "power": 382.3
          },
          {
            "time": 15,
            "power": 311.1
          },
          {
            "time": 20,
            "power": 259.8
          },
          {
            "time": 30,
            "power": 197.6
          },
          {
            "time": 60,
            "power": 127.2
          },
          {
            "time": 90,
            "power": 95.3
          },
          {
            "time": 120,
            "power": 76.2
          },
          {
            "time": 180,
            "power": 57.2
          },
          {
            "time": 240,
            "power": 45.7
          },
          {
            "time": 300,
            "power": 38.3
          },
          {
            "time": 480,
            "power": 26.2
          },
          {
            "time": 600,
            "power": 21.8
          },
          {
            "time": 1200,
            "power": 11.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 540.6
          },
          {
            "time": 10,
            "power": 402.4
          },
          {
            "time": 15,
            "power": 325.1
          },
          {
            "time": 20,
            "power": 270.7
          },
          {
            "time": 30,
            "power": 204.4
          },
          {
            "time": 60,
            "power": 130.9
          },
          {
            "time": 90,
            "power": 97.9
          },
          {
            "time": 120,
            "power": 78.3
          },
          {
            "time": 180,
            "power": 58.6
          },
          {
            "time": 240,
            "power": 46.6
          },
          {
            "time": 300,
            "power": 39
          },
          {
            "time": 480,
            "power": 26.6
          },
          {
            "time": 600,
            "power": 22.1
          },
          {
            "time": 1200,
            "power": 12.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 559
          },
          {
            "time": 10,
            "power": 413.9
          },
          {
            "time": 15,
            "power": 336.2
          },
          {
            "time": 20,
            "power": 276.6
          },
          {
            "time": 30,
            "power": 208.5
          },
          {
            "time": 60,
            "power": 133
          },
          {
            "time": 90,
            "power": 99.3
          },
          {
            "time": 120,
            "power": 79.3
          },
          {
            "time": 180,
            "power": 59.3
          },
          {
            "time": 240,
            "power": 47.2
          },
          {
            "time": 300,
            "power": 39.4
          },
          {
            "time": 480,
            "power": 26.9
          },
          {
            "time": 600,
            "power": 22.3
          },
          {
            "time": 1200,
            "power": 12.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 600.6
          },
          {
            "time": 10,
            "power": 438.7
          },
          {
            "time": 15,
            "power": 350.7
          },
          {
            "time": 20,
            "power": 289.9
          },
          {
            "time": 30,
            "power": 217.4
          },
          {
            "time": 60,
            "power": 138.2
          },
          {
            "time": 90,
            "power": 102.9
          },
          {
            "time": 120,
            "power": 82
          },
          {
            "time": 180,
            "power": 61.1
          },
          {
            "time": 240,
            "power": 48.5
          },
          {
            "time": 300,
            "power": 40.5
          },
          {
            "time": 480,
            "power": 27.4
          },
          {
            "time": 600,
            "power": 22.7
          },
          {
            "time": 1200,
            "power": 12.3
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-150b",
    "capacity": "150Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 514.1
          },
          {
            "time": 10,
            "power": 387.3
          },
          {
            "time": 15,
            "power": 322.8
          },
          {
            "time": 20,
            "power": 273.8
          },
          {
            "time": 30,
            "power": 212.6
          },
          {
            "time": 60,
            "power": 140.4
          },
          {
            "time": 90,
            "power": 106.6
          },
          {
            "time": 120,
            "power": 85.9
          },
          {
            "time": 180,
            "power": 64.9
          },
          {
            "time": 240,
            "power": 52
          },
          {
            "time": 300,
            "power": 43.7
          },
          {
            "time": 480,
            "power": 30.2
          },
          {
            "time": 600,
            "power": 25.2
          },
          {
            "time": 1200,
            "power": 14
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 590.2
          },
          {
            "time": 10,
            "power": 451.1
          },
          {
            "time": 15,
            "power": 371.4
          },
          {
            "time": 20,
            "power": 312.5
          },
          {
            "time": 30,
            "power": 238.3
          },
          {
            "time": 60,
            "power": 154.4
          },
          {
            "time": 90,
            "power": 115.9
          },
          {
            "time": 120,
            "power": 93
          },
          {
            "time": 180,
            "power": 69.9
          },
          {
            "time": 240,
            "power": 55.9
          },
          {
            "time": 300,
            "power": 46.9
          },
          {
            "time": 480,
            "power": 32.2
          },
          {
            "time": 600,
            "power": 26.9
          },
          {
            "time": 1200,
            "power": 14.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 634.2
          },
          {
            "time": 10,
            "power": 477.9
          },
          {
            "time": 15,
            "power": 388.8
          },
          {
            "time": 20,
            "power": 324.7
          },
          {
            "time": 30,
            "power": 247
          },
          {
            "time": 60,
            "power": 158.9
          },
          {
            "time": 90,
            "power": 119.1
          },
          {
            "time": 120,
            "power": 95.3
          },
          {
            "time": 180,
            "power": 71.5
          },
          {
            "time": 240,
            "power": 57.1
          },
          {
            "time": 300,
            "power": 47.8
          },
          {
            "time": 480,
            "power": 32.8
          },
          {
            "time": 600,
            "power": 27.2
          },
          {
            "time": 1200,
            "power": 14.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 675.7
          },
          {
            "time": 10,
            "power": 503
          },
          {
            "time": 15,
            "power": 406.3
          },
          {
            "time": 20,
            "power": 338.3
          },
          {
            "time": 30,
            "power": 255.5
          },
          {
            "time": 60,
            "power": 163.6
          },
          {
            "time": 90,
            "power": 122.4
          },
          {
            "time": 120,
            "power": 97.8
          },
          {
            "time": 180,
            "power": 73.2
          },
          {
            "time": 240,
            "power": 58.3
          },
          {
            "time": 300,
            "power": 48.8
          },
          {
            "time": 480,
            "power": 33.3
          },
          {
            "time": 600,
            "power": 27.6
          },
          {
            "time": 1200,
            "power": 15.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 698.7
          },
          {
            "time": 10,
            "power": 517.4
          },
          {
            "time": 15,
            "power": 420.2
          },
          {
            "time": 20,
            "power": 345.7
          },
          {
            "time": 30,
            "power": 260.6
          },
          {
            "time": 60,
            "power": 166.3
          },
          {
            "time": 90,
            "power": 124.1
          },
          {
            "time": 120,
            "power": 99.1
          },
          {
            "time": 180,
            "power": 74.1
          },
          {
            "time": 240,
            "power": 59
          },
          {
            "time": 300,
            "power": 49.3
          },
          {
            "time": 480,
            "power": 33.6
          },
          {
            "time": 600,
            "power": 27.8
          },
          {
            "time": 1200,
            "power": 15.2
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 750.8
          },
          {
            "time": 10,
            "power": 548.4
          },
          {
            "time": 15,
            "power": 438.4
          },
          {
            "time": 20,
            "power": 362.3
          },
          {
            "time": 30,
            "power": 271.8
          },
          {
            "time": 60,
            "power": 172.7
          },
          {
            "time": 90,
            "power": 128.6
          },
          {
            "time": 120,
            "power": 102.5
          },
          {
            "time": 180,
            "power": 76.4
          },
          {
            "time": 240,
            "power": 60.6
          },
          {
            "time": 300,
            "power": 50.6
          },
          {
            "time": 480,
            "power": 34.3
          },
          {
            "time": 600,
            "power": 28.3
          },
          {
            "time": 1200,
            "power": 15.4
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-200b",
    "capacity": "200Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 761.6
          },
          {
            "time": 10,
            "power": 545.5
          },
          {
            "time": 15,
            "power": 476
          },
          {
            "time": 20,
            "power": 376
          },
          {
            "time": 30,
            "power": 337.8
          },
          {
            "time": 60,
            "power": 211.8
          },
          {
            "time": 90,
            "power": 153.9
          },
          {
            "time": 120,
            "power": 129.8
          },
          {
            "time": 180,
            "power": 95.7
          },
          {
            "time": 240,
            "power": 75.3
          },
          {
            "time": 300,
            "power": 65.6
          },
          {
            "time": 480,
            "power": 44.8
          },
          {
            "time": 600,
            "power": 37.2
          },
          {
            "time": 1200,
            "power": 19.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 852
          },
          {
            "time": 10,
            "power": 610.2
          },
          {
            "time": 15,
            "power": 532.5
          },
          {
            "time": 20,
            "power": 420.7
          },
          {
            "time": 30,
            "power": 364.9
          },
          {
            "time": 60,
            "power": 218.2
          },
          {
            "time": 90,
            "power": 158.3
          },
          {
            "time": 120,
            "power": 133.4
          },
          {
            "time": 180,
            "power": 103.3
          },
          {
            "time": 240,
            "power": 80.1
          },
          {
            "time": 300,
            "power": 68.7
          },
          {
            "time": 480,
            "power": 47
          },
          {
            "time": 600,
            "power": 38.9
          },
          {
            "time": 1200,
            "power": 20.5
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 909.3
          },
          {
            "time": 10,
            "power": 651.3
          },
          {
            "time": 15,
            "power": 568.3
          },
          {
            "time": 20,
            "power": 449
          },
          {
            "time": 30,
            "power": 369.5
          },
          {
            "time": 60,
            "power": 227.9
          },
          {
            "time": 90,
            "power": 165.7
          },
          {
            "time": 120,
            "power": 139.8
          },
          {
            "time": 180,
            "power": 105.1
          },
          {
            "time": 240,
            "power": 81.3
          },
          {
            "time": 300,
            "power": 69.7
          },
          {
            "time": 480,
            "power": 47.2
          },
          {
            "time": 600,
            "power": 39.3
          },
          {
            "time": 1200,
            "power": 20.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 955.9
          },
          {
            "time": 10,
            "power": 684.7
          },
          {
            "time": 15,
            "power": 597.4
          },
          {
            "time": 20,
            "power": 472
          },
          {
            "time": 30,
            "power": 373.7
          },
          {
            "time": 60,
            "power": 231.2
          },
          {
            "time": 90,
            "power": 168.3
          },
          {
            "time": 120,
            "power": 142
          },
          {
            "time": 180,
            "power": 106.7
          },
          {
            "time": 240,
            "power": 82.4
          },
          {
            "time": 300,
            "power": 70.7
          },
          {
            "time": 480,
            "power": 47.8
          },
          {
            "time": 600,
            "power": 39.6
          },
          {
            "time": 1200,
            "power": 20.8
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 971.4
          },
          {
            "time": 10,
            "power": 695.8
          },
          {
            "time": 15,
            "power": 607.2
          },
          {
            "time": 20,
            "power": 479.7
          },
          {
            "time": 30,
            "power": 376.4
          },
          {
            "time": 60,
            "power": 233.3
          },
          {
            "time": 90,
            "power": 169.9
          },
          {
            "time": 120,
            "power": 143.5
          },
          {
            "time": 180,
            "power": 107.2
          },
          {
            "time": 240,
            "power": 83.4
          },
          {
            "time": 300,
            "power": 71.9
          },
          {
            "time": 480,
            "power": 48.4
          },
          {
            "time": 600,
            "power": 40.1
          },
          {
            "time": 1200,
            "power": 21.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 985
          },
          {
            "time": 10,
            "power": 705.5
          },
          {
            "time": 15,
            "power": 615.7
          },
          {
            "time": 20,
            "power": 486.4
          },
          {
            "time": 30,
            "power": 378
          },
          {
            "time": 60,
            "power": 235.1
          },
          {
            "time": 90,
            "power": 171.2
          },
          {
            "time": 120,
            "power": 144.7
          },
          {
            "time": 180,
            "power": 107.7
          },
          {
            "time": 240,
            "power": 84
          },
          {
            "time": 300,
            "power": 72.6
          },
          {
            "time": 480,
            "power": 48.9
          },
          {
            "time": 600,
            "power": 40.5
          },
          {
            "time": 1200,
            "power": 21.3
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-38b",
    "capacity": "38Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 130.2
          },
          {
            "time": 10,
            "power": 98.1
          },
          {
            "time": 15,
            "power": 81.8
          },
          {
            "time": 20,
            "power": 69.4
          },
          {
            "time": 30,
            "power": 53.9
          },
          {
            "time": 60,
            "power": 35.6
          },
          {
            "time": 90,
            "power": 27
          },
          {
            "time": 120,
            "power": 21.8
          },
          {
            "time": 180,
            "power": 16.4
          },
          {
            "time": 240,
            "power": 13.2
          },
          {
            "time": 300,
            "power": 11.1
          },
          {
            "time": 480,
            "power": 7.65
          },
          {
            "time": 600,
            "power": 6.38
          },
          {
            "time": 1200,
            "power": 3.54
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 149.5
          },
          {
            "time": 10,
            "power": 114.3
          },
          {
            "time": 15,
            "power": 94.1
          },
          {
            "time": 20,
            "power": 79.2
          },
          {
            "time": 30,
            "power": 60.4
          },
          {
            "time": 60,
            "power": 39.1
          },
          {
            "time": 90,
            "power": 29.4
          },
          {
            "time": 120,
            "power": 23.6
          },
          {
            "time": 180,
            "power": 17.7
          },
          {
            "time": 240,
            "power": 14.2
          },
          {
            "time": 300,
            "power": 11.9
          },
          {
            "time": 480,
            "power": 8.17
          },
          {
            "time": 600,
            "power": 6.8
          },
          {
            "time": 1200,
            "power": 3.73
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 160.7
          },
          {
            "time": 10,
            "power": 121.1
          },
          {
            "time": 15,
            "power": 98.5
          },
          {
            "time": 20,
            "power": 82.3
          },
          {
            "time": 30,
            "power": 62.6
          },
          {
            "time": 60,
            "power": 40.3
          },
          {
            "time": 90,
            "power": 30.2
          },
          {
            "time": 120,
            "power": 24.1
          },
          {
            "time": 180,
            "power": 18.1
          },
          {
            "time": 240,
            "power": 14.5
          },
          {
            "time": 300,
            "power": 12.1
          },
          {
            "time": 480,
            "power": 8.3
          },
          {
            "time": 600,
            "power": 6.9
          },
          {
            "time": 1200,
            "power": 3.77
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 171.2
          },
          {
            "time": 10,
            "power": 127.4
          },
          {
            "time": 15,
            "power": 102.9
          },
          {
            "time": 20,
            "power": 85.7
          },
          {
            "time": 30,
            "power": 64.7
          },
          {
            "time": 60,
            "power": 41.5
          },
          {
            "time": 90,
            "power": 31
          },
          {
            "time": 120,
            "power": 24.8
          },
          {
            "time": 180,
            "power": 18.5
          },
          {
            "time": 240,
            "power": 14.8
          },
          {
            "time": 300,
            "power": 12.4
          },
          {
            "time": 480,
            "power": 8.43
          },
          {
            "time": 600,
            "power": 6.99
          },
          {
            "time": 1200,
            "power": 3.82
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 177
          },
          {
            "time": 10,
            "power": 131.1
          },
          {
            "time": 15,
            "power": 106.5
          },
          {
            "time": 20,
            "power": 87.6
          },
          {
            "time": 30,
            "power": 66
          },
          {
            "time": 60,
            "power": 42.1
          },
          {
            "time": 90,
            "power": 31.4
          },
          {
            "time": 120,
            "power": 25.1
          },
          {
            "time": 180,
            "power": 18.8
          },
          {
            "time": 240,
            "power": 14.9
          },
          {
            "time": 300,
            "power": 12.5
          },
          {
            "time": 480,
            "power": 8.51
          },
          {
            "time": 600,
            "power": 7.05
          },
          {
            "time": 1200,
            "power": 3.84
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 190.2
          },
          {
            "time": 10,
            "power": 138.9
          },
          {
            "time": 15,
            "power": 111.1
          },
          {
            "time": 20,
            "power": 91.8
          },
          {
            "time": 30,
            "power": 68.9
          },
          {
            "time": 60,
            "power": 43.8
          },
          {
            "time": 90,
            "power": 32.6
          },
          {
            "time": 120,
            "power": 26
          },
          {
            "time": 180,
            "power": 19.3
          },
          {
            "time": 240,
            "power": 15.4
          },
          {
            "time": 300,
            "power": 12.8
          },
          {
            "time": 480,
            "power": 8.68
          },
          {
            "time": 600,
            "power": 7.18
          },
          {
            "time": 1200,
            "power": 3.91
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-50b",
    "capacity": "50Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 171.4
          },
          {
            "time": 10,
            "power": 129.1
          },
          {
            "time": 15,
            "power": 107.6
          },
          {
            "time": 20,
            "power": 91.3
          },
          {
            "time": 30,
            "power": 70.9
          },
          {
            "time": 60,
            "power": 46.8
          },
          {
            "time": 90,
            "power": 35.5
          },
          {
            "time": 120,
            "power": 28.6
          },
          {
            "time": 180,
            "power": 21.6
          },
          {
            "time": 240,
            "power": 17.3
          },
          {
            "time": 300,
            "power": 14.6
          },
          {
            "time": 480,
            "power": 10.1
          },
          {
            "time": 600,
            "power": 8.4
          },
          {
            "time": 1200,
            "power": 4.65
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 196.7
          },
          {
            "time": 10,
            "power": 150.4
          },
          {
            "time": 15,
            "power": 123.8
          },
          {
            "time": 20,
            "power": 104.2
          },
          {
            "time": 30,
            "power": 79.4
          },
          {
            "time": 60,
            "power": 51.5
          },
          {
            "time": 90,
            "power": 38.6
          },
          {
            "time": 120,
            "power": 31
          },
          {
            "time": 180,
            "power": 23.3
          },
          {
            "time": 240,
            "power": 18.6
          },
          {
            "time": 300,
            "power": 15.6
          },
          {
            "time": 480,
            "power": 10.7
          },
          {
            "time": 600,
            "power": 8.95
          },
          {
            "time": 1200,
            "power": 4.9
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 211.4
          },
          {
            "time": 10,
            "power": 159.3
          },
          {
            "time": 15,
            "power": 129.6
          },
          {
            "time": 20,
            "power": 108.2
          },
          {
            "time": 30,
            "power": 82.3
          },
          {
            "time": 60,
            "power": 53
          },
          {
            "time": 90,
            "power": 39.7
          },
          {
            "time": 120,
            "power": 31.8
          },
          {
            "time": 180,
            "power": 23.8
          },
          {
            "time": 240,
            "power": 19
          },
          {
            "time": 300,
            "power": 15.9
          },
          {
            "time": 480,
            "power": 10.9
          },
          {
            "time": 600,
            "power": 9.07
          },
          {
            "time": 1200,
            "power": 4.96
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 225.2
          },
          {
            "time": 10,
            "power": 167.7
          },
          {
            "time": 15,
            "power": 135.4
          },
          {
            "time": 20,
            "power": 112.8
          },
          {
            "time": 30,
            "power": 85.2
          },
          {
            "time": 60,
            "power": 54.5
          },
          {
            "time": 90,
            "power": 40.8
          },
          {
            "time": 120,
            "power": 32.6
          },
          {
            "time": 180,
            "power": 24.4
          },
          {
            "time": 240,
            "power": 19.4
          },
          {
            "time": 300,
            "power": 16.3
          },
          {
            "time": 480,
            "power": 11.1
          },
          {
            "time": 600,
            "power": 9.2
          },
          {
            "time": 1200,
            "power": 5.02
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 232.9
          },
          {
            "time": 10,
            "power": 172.5
          },
          {
            "time": 15,
            "power": 140.1
          },
          {
            "time": 20,
            "power": 115.2
          },
          {
            "time": 30,
            "power": 86.9
          },
          {
            "time": 60,
            "power": 55.4
          },
          {
            "time": 90,
            "power": 41.4
          },
          {
            "time": 120,
            "power": 33
          },
          {
            "time": 180,
            "power": 24.7
          },
          {
            "time": 240,
            "power": 19.7
          },
          {
            "time": 300,
            "power": 16.4
          },
          {
            "time": 480,
            "power": 11.2
          },
          {
            "time": 600,
            "power": 9.27
          },
          {
            "time": 1200,
            "power": 5.06
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 250.3
          },
          {
            "time": 10,
            "power": 182.8
          },
          {
            "time": 15,
            "power": 146.1
          },
          {
            "time": 20,
            "power": 120.8
          },
          {
            "time": 30,
            "power": 90.6
          },
          {
            "time": 60,
            "power": 57.6
          },
          {
            "time": 90,
            "power": 42.9
          },
          {
            "time": 120,
            "power": 34.2
          },
          {
            "time": 180,
            "power": 25.5
          },
          {
            "time": 240,
            "power": 20.2
          },
          {
            "time": 300,
            "power": 16.9
          },
          {
            "time": 480,
            "power": 11.4
          },
          {
            "time": 600,
            "power": 9.45
          },
          {
            "time": 1200,
            "power": 5.14
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-65b",
    "capacity": "65Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 242.5
          },
          {
            "time": 10,
            "power": 173.7
          },
          {
            "time": 15,
            "power": 158.6
          },
          {
            "time": 20,
            "power": 125.3
          },
          {
            "time": 30,
            "power": 112.6
          },
          {
            "time": 60,
            "power": 70.6
          },
          {
            "time": 90,
            "power": 51.3
          },
          {
            "time": 120,
            "power": 43.3
          },
          {
            "time": 180,
            "power": 31.9
          },
          {
            "time": 240,
            "power": 25.1
          },
          {
            "time": 300,
            "power": 21.9
          },
          {
            "time": 480,
            "power": 14.9
          },
          {
            "time": 600,
            "power": 12.4
          },
          {
            "time": 1200,
            "power": 6.59
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 271.2
          },
          {
            "time": 10,
            "power": 194.3
          },
          {
            "time": 15,
            "power": 177.5
          },
          {
            "time": 20,
            "power": 140.2
          },
          {
            "time": 30,
            "power": 121.6
          },
          {
            "time": 60,
            "power": 72.7
          },
          {
            "time": 90,
            "power": 52.8
          },
          {
            "time": 120,
            "power": 44.4
          },
          {
            "time": 180,
            "power": 34.4
          },
          {
            "time": 240,
            "power": 26.7
          },
          {
            "time": 300,
            "power": 22.9
          },
          {
            "time": 480,
            "power": 15.7
          },
          {
            "time": 600,
            "power": 13
          },
          {
            "time": 1200,
            "power": 6.82
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 289.5
          },
          {
            "time": 10,
            "power": 207.3
          },
          {
            "time": 15,
            "power": 189.4
          },
          {
            "time": 20,
            "power": 149.6
          },
          {
            "time": 30,
            "power": 123.1
          },
          {
            "time": 60,
            "power": 76
          },
          {
            "time": 90,
            "power": 55.2
          },
          {
            "time": 120,
            "power": 46.6
          },
          {
            "time": 180,
            "power": 35
          },
          {
            "time": 240,
            "power": 27.1
          },
          {
            "time": 300,
            "power": 23.2
          },
          {
            "time": 480,
            "power": 15.7
          },
          {
            "time": 600,
            "power": 13.1
          },
          {
            "time": 1200,
            "power": 6.88
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 304.3
          },
          {
            "time": 10,
            "power": 218
          },
          {
            "time": 15,
            "power": 199.1
          },
          {
            "time": 20,
            "power": 157.3
          },
          {
            "time": 30,
            "power": 124.5
          },
          {
            "time": 60,
            "power": 77.1
          },
          {
            "time": 90,
            "power": 56.1
          },
          {
            "time": 120,
            "power": 47.3
          },
          {
            "time": 180,
            "power": 35.6
          },
          {
            "time": 240,
            "power": 27.5
          },
          {
            "time": 300,
            "power": 23.6
          },
          {
            "time": 480,
            "power": 15.9
          },
          {
            "time": 600,
            "power": 13.2
          },
          {
            "time": 1200,
            "power": 6.94
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 309.3
          },
          {
            "time": 10,
            "power": 221.5
          },
          {
            "time": 15,
            "power": 202.4
          },
          {
            "time": 20,
            "power": 159.9
          },
          {
            "time": 30,
            "power": 125.4
          },
          {
            "time": 60,
            "power": 77.8
          },
          {
            "time": 90,
            "power": 56.6
          },
          {
            "time": 120,
            "power": 47.8
          },
          {
            "time": 180,
            "power": 35.7
          },
          {
            "time": 240,
            "power": 27.8
          },
          {
            "time": 300,
            "power": 24
          },
          {
            "time": 480,
            "power": 16.1
          },
          {
            "time": 600,
            "power": 13.4
          },
          {
            "time": 1200,
            "power": 7.02
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 313.6
          },
          {
            "time": 10,
            "power": 224.6
          },
          {
            "time": 15,
            "power": 205.2
          },
          {
            "time": 20,
            "power": 162.1
          },
          {
            "time": 30,
            "power": 126
          },
          {
            "time": 60,
            "power": 78.3
          },
          {
            "time": 90,
            "power": 57.1
          },
          {
            "time": 120,
            "power": 48.2
          },
          {
            "time": 180,
            "power": 35.9
          },
          {
            "time": 240,
            "power": 28
          },
          {
            "time": 300,
            "power": 24.2
          },
          {
            "time": 480,
            "power": 16.3
          },
          {
            "time": 600,
            "power": 13.5
          },
          {
            "time": 1200,
            "power": 7.09
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-100b",
    "capacity": "100Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 342.7
          },
          {
            "time": 10,
            "power": 258.2
          },
          {
            "time": 15,
            "power": 215.2
          },
          {
            "time": 20,
            "power": 182.6
          },
          {
            "time": 30,
            "power": 141.7
          },
          {
            "time": 60,
            "power": 93.6
          },
          {
            "time": 90,
            "power": 71
          },
          {
            "time": 120,
            "power": 57.3
          },
          {
            "time": 180,
            "power": 43.2
          },
          {
            "time": 240,
            "power": 34.7
          },
          {
            "time": 300,
            "power": 29.1
          },
          {
            "time": 480,
            "power": 20.1
          },
          {
            "time": 600,
            "power": 16.8
          },
          {
            "time": 1200,
            "power": 9.3
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 393.5
          },
          {
            "time": 10,
            "power": 300.8
          },
          {
            "time": 15,
            "power": 247.6
          },
          {
            "time": 20,
            "power": 208.3
          },
          {
            "time": 30,
            "power": 158.9
          },
          {
            "time": 60,
            "power": 102.9
          },
          {
            "time": 90,
            "power": 77.3
          },
          {
            "time": 120,
            "power": 62
          },
          {
            "time": 180,
            "power": 46.6
          },
          {
            "time": 240,
            "power": 37.3
          },
          {
            "time": 300,
            "power": 31.3
          },
          {
            "time": 480,
            "power": 21.5
          },
          {
            "time": 600,
            "power": 17.9
          },
          {
            "time": 1200,
            "power": 9.81
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 422.8
          },
          {
            "time": 10,
            "power": 318.6
          },
          {
            "time": 15,
            "power": 259.2
          },
          {
            "time": 20,
            "power": 216.5
          },
          {
            "time": 30,
            "power": 164.7
          },
          {
            "time": 60,
            "power": 106
          },
          {
            "time": 90,
            "power": 79.4
          },
          {
            "time": 120,
            "power": 63.5
          },
          {
            "time": 180,
            "power": 47.6
          },
          {
            "time": 240,
            "power": 38
          },
          {
            "time": 300,
            "power": 31.9
          },
          {
            "time": 480,
            "power": 21.8
          },
          {
            "time": 600,
            "power": 18.1
          },
          {
            "time": 1200,
            "power": 9.93
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 450.5
          },
          {
            "time": 10,
            "power": 335.3
          },
          {
            "time": 15,
            "power": 270.9
          },
          {
            "time": 20,
            "power": 225.5
          },
          {
            "time": 30,
            "power": 170.4
          },
          {
            "time": 60,
            "power": 109.1
          },
          {
            "time": 90,
            "power": 81.6
          },
          {
            "time": 120,
            "power": 65.2
          },
          {
            "time": 180,
            "power": 48.8
          },
          {
            "time": 240,
            "power": 38.9
          },
          {
            "time": 300,
            "power": 32.5
          },
          {
            "time": 480,
            "power": 22.2
          },
          {
            "time": 600,
            "power": 18.4
          },
          {
            "time": 1200,
            "power": 10
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 465.8
          },
          {
            "time": 10,
            "power": 344.9
          },
          {
            "time": 15,
            "power": 280.1
          },
          {
            "time": 20,
            "power": 230.5
          },
          {
            "time": 30,
            "power": 173.7
          },
          {
            "time": 60,
            "power": 110.8
          },
          {
            "time": 90,
            "power": 82.8
          },
          {
            "time": 120,
            "power": 66.1
          },
          {
            "time": 180,
            "power": 49.4
          },
          {
            "time": 240,
            "power": 39.3
          },
          {
            "time": 300,
            "power": 32.9
          },
          {
            "time": 480,
            "power": 22.4
          },
          {
            "time": 600,
            "power": 18.5
          },
          {
            "time": 1200,
            "power": 10.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 500.5
          },
          {
            "time": 10,
            "power": 365.6
          },
          {
            "time": 15,
            "power": 292.3
          },
          {
            "time": 20,
            "power": 241.6
          },
          {
            "time": 30,
            "power": 181.2
          },
          {
            "time": 60,
            "power": 115.1
          },
          {
            "time": 90,
            "power": 85.7
          },
          {
            "time": 120,
            "power": 68.3
          },
          {
            "time": 180,
            "power": 50.9
          },
          {
            "time": 240,
            "power": 40.4
          },
          {
            "time": 300,
            "power": 33.7
          },
          {
            "time": 480,
            "power": 22.8
          },
          {
            "time": 600,
            "power": 18.9
          },
          {
            "time": 1200,
            "power": 10.3
          }
        ]
      }
    ]
  },
  {
    "model": "SP12-250b",
    "capacity": "250Ah",
    "category": "normal",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 856.8
          },
          {
            "time": 10,
            "power": 645.4
          },
          {
            "time": 15,
            "power": 538
          },
          {
            "time": 20,
            "power": 456.4
          },
          {
            "time": 30,
            "power": 354.3
          },
          {
            "time": 60,
            "power": 234
          },
          {
            "time": 90,
            "power": 177.6
          },
          {
            "time": 120,
            "power": 143.1
          },
          {
            "time": 180,
            "power": 108.1
          },
          {
            "time": 240,
            "power": 86.7
          },
          {
            "time": 300,
            "power": 72.8
          },
          {
            "time": 480,
            "power": 50.3
          },
          {
            "time": 600,
            "power": 42
          },
          {
            "time": 1200,
            "power": 23.3
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 983.7
          },
          {
            "time": 10,
            "power": 751.9
          },
          {
            "time": 15,
            "power": 619.1
          },
          {
            "time": 20,
            "power": 520.8
          },
          {
            "time": 30,
            "power": 397.2
          },
          {
            "time": 60,
            "power": 257.3
          },
          {
            "time": 90,
            "power": 193.2
          },
          {
            "time": 120,
            "power": 155
          },
          {
            "time": 180,
            "power": 116.5
          },
          {
            "time": 240,
            "power": 93.1
          },
          {
            "time": 300,
            "power": 78.2
          },
          {
            "time": 480,
            "power": 53.7
          },
          {
            "time": 600,
            "power": 44.8
          },
          {
            "time": 1200,
            "power": 24.5
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1057.1
          },
          {
            "time": 10,
            "power": 796.5
          },
          {
            "time": 15,
            "power": 648.1
          },
          {
            "time": 20,
            "power": 541.2
          },
          {
            "time": 30,
            "power": 411.7
          },
          {
            "time": 60,
            "power": 264.9
          },
          {
            "time": 90,
            "power": 198.5
          },
          {
            "time": 120,
            "power": 158.8
          },
          {
            "time": 180,
            "power": 119.1
          },
          {
            "time": 240,
            "power": 95.1
          },
          {
            "time": 300,
            "power": 79.7
          },
          {
            "time": 480,
            "power": 54.6
          },
          {
            "time": 600,
            "power": 45.4
          },
          {
            "time": 1200,
            "power": 24.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1126.2
          },
          {
            "time": 10,
            "power": 838.3
          },
          {
            "time": 15,
            "power": 677.2
          },
          {
            "time": 20,
            "power": 563.9
          },
          {
            "time": 30,
            "power": 425.9
          },
          {
            "time": 60,
            "power": 272.7
          },
          {
            "time": 90,
            "power": 204
          },
          {
            "time": 120,
            "power": 163.1
          },
          {
            "time": 180,
            "power": 122
          },
          {
            "time": 240,
            "power": 97.2
          },
          {
            "time": 300,
            "power": 81.3
          },
          {
            "time": 480,
            "power": 55.5
          },
          {
            "time": 600,
            "power": 46
          },
          {
            "time": 1200,
            "power": 25.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1164.6
          },
          {
            "time": 10,
            "power": 862.3
          },
          {
            "time": 15,
            "power": 700.4
          },
          {
            "time": 20,
            "power": 576.2
          },
          {
            "time": 30,
            "power": 434.3
          },
          {
            "time": 60,
            "power": 277.1
          },
          {
            "time": 90,
            "power": 206.9
          },
          {
            "time": 120,
            "power": 165.2
          },
          {
            "time": 180,
            "power": 123.5
          },
          {
            "time": 240,
            "power": 98.3
          },
          {
            "time": 300,
            "power": 82.1
          },
          {
            "time": 480,
            "power": 56
          },
          {
            "time": 600,
            "power": 46.4
          },
          {
            "time": 1200,
            "power": 25.3
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1251.3
          },
          {
            "time": 10,
            "power": 914
          },
          {
            "time": 15,
            "power": 730.7
          },
          {
            "time": 20,
            "power": 603.9
          },
          {
            "time": 30,
            "power": 453
          },
          {
            "time": 60,
            "power": 287.9
          },
          {
            "time": 90,
            "power": 214.3
          },
          {
            "time": 120,
            "power": 170.8
          },
          {
            "time": 180,
            "power": 127.3
          },
          {
            "time": 240,
            "power": 101
          },
          {
            "time": 300,
            "power": 84.3
          },
          {
            "time": 480,
            "power": 57.1
          },
          {
            "time": 600,
            "power": 47.2
          },
          {
            "time": 1200,
            "power": 25.7
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12120b",
    "capacity": "12120Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 134.1
          },
          {
            "time": 10,
            "power": 107.8
          },
          {
            "time": 15,
            "power": 94.1
          },
          {
            "time": 20,
            "power": 74.3
          },
          {
            "time": 30,
            "power": 52.7
          },
          {
            "time": 45,
            "power": 51.6
          },
          {
            "time": 60,
            "power": 40.7
          },
          {
            "time": 90,
            "power": 30.3
          },
          {
            "time": 120,
            "power": 24.4
          },
          {
            "time": 180,
            "power": 18.3
          },
          {
            "time": 240,
            "power": 14.5
          },
          {
            "time": 300,
            "power": 12.3
          },
          {
            "time": 480,
            "power": 8.58
          },
          {
            "time": 600,
            "power": 7.35
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 150
          },
          {
            "time": 10,
            "power": 120.6
          },
          {
            "time": 15,
            "power": 105.2
          },
          {
            "time": 20,
            "power": 83.1
          },
          {
            "time": 30,
            "power": 58.9
          },
          {
            "time": 45,
            "power": 54.3
          },
          {
            "time": 60,
            "power": 43
          },
          {
            "time": 90,
            "power": 32
          },
          {
            "time": 120,
            "power": 25.7
          },
          {
            "time": 180,
            "power": 19
          },
          {
            "time": 240,
            "power": 15
          },
          {
            "time": 300,
            "power": 12.8
          },
          {
            "time": 480,
            "power": 8.73
          },
          {
            "time": 600,
            "power": 7.55
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 160.1
          },
          {
            "time": 10,
            "power": 128.7
          },
          {
            "time": 15,
            "power": 112.3
          },
          {
            "time": 20,
            "power": 88.7
          },
          {
            "time": 30,
            "power": 62.9
          },
          {
            "time": 45,
            "power": 56.1
          },
          {
            "time": 60,
            "power": 44.6
          },
          {
            "time": 90,
            "power": 33.1
          },
          {
            "time": 120,
            "power": 26.6
          },
          {
            "time": 180,
            "power": 19.6
          },
          {
            "time": 240,
            "power": 15.4
          },
          {
            "time": 300,
            "power": 13.1
          },
          {
            "time": 480,
            "power": 8.8
          },
          {
            "time": 600,
            "power": 7.57
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 168.3
          },
          {
            "time": 10,
            "power": 135.3
          },
          {
            "time": 15,
            "power": 118.1
          },
          {
            "time": 20,
            "power": 93.3
          },
          {
            "time": 30,
            "power": 66.1
          },
          {
            "time": 45,
            "power": 57.5
          },
          {
            "time": 60,
            "power": 45.5
          },
          {
            "time": 90,
            "power": 33.8
          },
          {
            "time": 120,
            "power": 27.1
          },
          {
            "time": 180,
            "power": 20
          },
          {
            "time": 240,
            "power": 15.7
          },
          {
            "time": 300,
            "power": 13.3
          },
          {
            "time": 480,
            "power": 8.92
          },
          {
            "time": 600,
            "power": 7.61
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 171
          },
          {
            "time": 10,
            "power": 137.5
          },
          {
            "time": 15,
            "power": 120
          },
          {
            "time": 20,
            "power": 94.8
          },
          {
            "time": 30,
            "power": 67.2
          },
          {
            "time": 45,
            "power": 58.7
          },
          {
            "time": 60,
            "power": 46.4
          },
          {
            "time": 90,
            "power": 34.4
          },
          {
            "time": 120,
            "power": 27.7
          },
          {
            "time": 180,
            "power": 20.3
          },
          {
            "time": 240,
            "power": 15.9
          },
          {
            "time": 300,
            "power": 13.5
          },
          {
            "time": 480,
            "power": 9
          },
          {
            "time": 600,
            "power": 7.72
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 173.4
          },
          {
            "time": 10,
            "power": 139.4
          },
          {
            "time": 15,
            "power": 121.7
          },
          {
            "time": 20,
            "power": 96.1
          },
          {
            "time": 30,
            "power": 68.1
          },
          {
            "time": 45,
            "power": 59.2
          },
          {
            "time": 60,
            "power": 46.9
          },
          {
            "time": 90,
            "power": 34.8
          },
          {
            "time": 120,
            "power": 28
          },
          {
            "time": 180,
            "power": 20.7
          },
          {
            "time": 240,
            "power": 16.2
          },
          {
            "time": 300,
            "power": 13.7
          },
          {
            "time": 480,
            "power": 9.03
          },
          {
            "time": 600,
            "power": 7.75
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12160b",
    "capacity": "12160Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 208.6
          },
          {
            "time": 10,
            "power": 145.5
          },
          {
            "time": 15,
            "power": 117.5
          },
          {
            "time": 20,
            "power": 99
          },
          {
            "time": 30,
            "power": 79.5
          },
          {
            "time": 45,
            "power": 59.9
          },
          {
            "time": 60,
            "power": 48.7
          },
          {
            "time": 90,
            "power": 35.3
          },
          {
            "time": 120,
            "power": 28.3
          },
          {
            "time": 180,
            "power": 21
          },
          {
            "time": 240,
            "power": 16.8
          },
          {
            "time": 300,
            "power": 14.1
          },
          {
            "time": 480,
            "power": 10
          },
          {
            "time": 600,
            "power": 8.34
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 235.8
          },
          {
            "time": 10,
            "power": 168.7
          },
          {
            "time": 15,
            "power": 135.2
          },
          {
            "time": 20,
            "power": 113
          },
          {
            "time": 30,
            "power": 85.6
          },
          {
            "time": 45,
            "power": 63.4
          },
          {
            "time": 60,
            "power": 50.7
          },
          {
            "time": 90,
            "power": 37.7
          },
          {
            "time": 120,
            "power": 30.1
          },
          {
            "time": 180,
            "power": 22.7
          },
          {
            "time": 240,
            "power": 18.1
          },
          {
            "time": 300,
            "power": 15.1
          },
          {
            "time": 480,
            "power": 10.6
          },
          {
            "time": 600,
            "power": 8.89
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 254.1
          },
          {
            "time": 10,
            "power": 178.4
          },
          {
            "time": 15,
            "power": 141.5
          },
          {
            "time": 20,
            "power": 117.4
          },
          {
            "time": 30,
            "power": 88.7
          },
          {
            "time": 45,
            "power": 65.5
          },
          {
            "time": 60,
            "power": 52.2
          },
          {
            "time": 90,
            "power": 38.8
          },
          {
            "time": 120,
            "power": 30.9
          },
          {
            "time": 180,
            "power": 23.2
          },
          {
            "time": 240,
            "power": 18.4
          },
          {
            "time": 300,
            "power": 15.4
          },
          {
            "time": 480,
            "power": 10.8
          },
          {
            "time": 600,
            "power": 9.02
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 270.1
          },
          {
            "time": 10,
            "power": 187.5
          },
          {
            "time": 15,
            "power": 147.9
          },
          {
            "time": 20,
            "power": 122.3
          },
          {
            "time": 30,
            "power": 91.7
          },
          {
            "time": 45,
            "power": 67.4
          },
          {
            "time": 60,
            "power": 53.7
          },
          {
            "time": 90,
            "power": 39.8
          },
          {
            "time": 120,
            "power": 31.7
          },
          {
            "time": 180,
            "power": 23.8
          },
          {
            "time": 240,
            "power": 18.8
          },
          {
            "time": 300,
            "power": 15.7
          },
          {
            "time": 480,
            "power": 11
          },
          {
            "time": 600,
            "power": 9.14
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 280
          },
          {
            "time": 10,
            "power": 192.7
          },
          {
            "time": 15,
            "power": 160
          },
          {
            "time": 20,
            "power": 125
          },
          {
            "time": 30,
            "power": 93.6
          },
          {
            "time": 45,
            "power": 68.6
          },
          {
            "time": 60,
            "power": 54.6
          },
          {
            "time": 90,
            "power": 40.4
          },
          {
            "time": 120,
            "power": 32.1
          },
          {
            "time": 180,
            "power": 24
          },
          {
            "time": 240,
            "power": 19
          },
          {
            "time": 300,
            "power": 15.9
          },
          {
            "time": 480,
            "power": 11.1
          },
          {
            "time": 600,
            "power": 9.21
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 284
          },
          {
            "time": 10,
            "power": 204
          },
          {
            "time": 15,
            "power": 163.2
          },
          {
            "time": 20,
            "power": 131
          },
          {
            "time": 30,
            "power": 97.6
          },
          {
            "time": 45,
            "power": 71.4
          },
          {
            "time": 60,
            "power": 56.7
          },
          {
            "time": 90,
            "power": 41.8
          },
          {
            "time": 120,
            "power": 33.2
          },
          {
            "time": 180,
            "power": 24.8
          },
          {
            "time": 240,
            "power": 19.6
          },
          {
            "time": 300,
            "power": 16.3
          },
          {
            "time": 480,
            "power": 11.3
          },
          {
            "time": 600,
            "power": 9.38
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12185b",
    "capacity": "12185Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 228.4
          },
          {
            "time": 10,
            "power": 171.8
          },
          {
            "time": 15,
            "power": 143.6
          },
          {
            "time": 20,
            "power": 121
          },
          {
            "time": 30,
            "power": 93.3
          },
          {
            "time": 45,
            "power": 69.8
          },
          {
            "time": 60,
            "power": 56.3
          },
          {
            "time": 90,
            "power": 42.4
          },
          {
            "time": 120,
            "power": 34
          },
          {
            "time": 180,
            "power": 25.7
          },
          {
            "time": 240,
            "power": 20.5
          },
          {
            "time": 300,
            "power": 17.2
          },
          {
            "time": 480,
            "power": 12.2
          },
          {
            "time": 600,
            "power": 10.2
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 262.2
          },
          {
            "time": 10,
            "power": 200.1
          },
          {
            "time": 15,
            "power": 165.2
          },
          {
            "time": 20,
            "power": 138.1
          },
          {
            "time": 30,
            "power": 104.6
          },
          {
            "time": 45,
            "power": 77.5
          },
          {
            "time": 60,
            "power": 61.9
          },
          {
            "time": 90,
            "power": 46.1
          },
          {
            "time": 120,
            "power": 36.8
          },
          {
            "time": 180,
            "power": 27.7
          },
          {
            "time": 240,
            "power": 22.1
          },
          {
            "time": 300,
            "power": 18.5
          },
          {
            "time": 480,
            "power": 13
          },
          {
            "time": 600,
            "power": 10.9
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 281.7
          },
          {
            "time": 10,
            "power": 211.9
          },
          {
            "time": 15,
            "power": 172.9
          },
          {
            "time": 20,
            "power": 143.5
          },
          {
            "time": 30,
            "power": 108.4
          },
          {
            "time": 45,
            "power": 80.1
          },
          {
            "time": 60,
            "power": 63.8
          },
          {
            "time": 90,
            "power": 47.4
          },
          {
            "time": 120,
            "power": 37.7
          },
          {
            "time": 180,
            "power": 28.3
          },
          {
            "time": 240,
            "power": 22.5
          },
          {
            "time": 300,
            "power": 18.8
          },
          {
            "time": 480,
            "power": 13.2
          },
          {
            "time": 600,
            "power": 11
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 300.2
          },
          {
            "time": 10,
            "power": 223.1
          },
          {
            "time": 15,
            "power": 180.7
          },
          {
            "time": 20,
            "power": 149.5
          },
          {
            "time": 30,
            "power": 112.1
          },
          {
            "time": 45,
            "power": 82.4
          },
          {
            "time": 60,
            "power": 65.6
          },
          {
            "time": 90,
            "power": 48.7
          },
          {
            "time": 120,
            "power": 38.7
          },
          {
            "time": 180,
            "power": 29
          },
          {
            "time": 240,
            "power": 23
          },
          {
            "time": 300,
            "power": 19.2
          },
          {
            "time": 480,
            "power": 13.4
          },
          {
            "time": 600,
            "power": 11.2
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 310.4
          },
          {
            "time": 10,
            "power": 229.5
          },
          {
            "time": 15,
            "power": 185
          },
          {
            "time": 20,
            "power": 152.8
          },
          {
            "time": 30,
            "power": 114.4
          },
          {
            "time": 45,
            "power": 83.9
          },
          {
            "time": 60,
            "power": 66.7
          },
          {
            "time": 90,
            "power": 49.4
          },
          {
            "time": 120,
            "power": 39.2
          },
          {
            "time": 180,
            "power": 29.4
          },
          {
            "time": 240,
            "power": 23.3
          },
          {
            "time": 300,
            "power": 19.4
          },
          {
            "time": 480,
            "power": 13.6
          },
          {
            "time": 600,
            "power": 11.3
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 333.5
          },
          {
            "time": 10,
            "power": 243.2
          },
          {
            "time": 15,
            "power": 195
          },
          {
            "time": 20,
            "power": 160.1
          },
          {
            "time": 30,
            "power": 119.3
          },
          {
            "time": 45,
            "power": 87.3
          },
          {
            "time": 60,
            "power": 69.3
          },
          {
            "time": 90,
            "power": 51.1
          },
          {
            "time": 120,
            "power": 40.6
          },
          {
            "time": 180,
            "power": 30.3
          },
          {
            "time": 240,
            "power": 23.9
          },
          {
            "time": 300,
            "power": 19.9
          },
          {
            "time": 480,
            "power": 13.8
          },
          {
            "time": 600,
            "power": 11.5
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12215b",
    "capacity": "12215Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 280.3
          },
          {
            "time": 10,
            "power": 200.5
          },
          {
            "time": 15,
            "power": 177.3
          },
          {
            "time": 20,
            "power": 163.4
          },
          {
            "time": 30,
            "power": 127.2
          },
          {
            "time": 45,
            "power": 95.2
          },
          {
            "time": 60,
            "power": 76.8
          },
          {
            "time": 90,
            "power": 57
          },
          {
            "time": 120,
            "power": 46.2
          },
          {
            "time": 180,
            "power": 34.1
          },
          {
            "time": 240,
            "power": 27.2
          },
          {
            "time": 300,
            "power": 22.7
          },
          {
            "time": 480,
            "power": 15.7
          },
          {
            "time": 600,
            "power": 13.1
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 316.8
          },
          {
            "time": 10,
            "power": 220.1
          },
          {
            "time": 15,
            "power": 187.3
          },
          {
            "time": 20,
            "power": 174.5
          },
          {
            "time": 30,
            "power": 142.2
          },
          {
            "time": 45,
            "power": 105.3
          },
          {
            "time": 60,
            "power": 83.4
          },
          {
            "time": 90,
            "power": 60
          },
          {
            "time": 120,
            "power": 49
          },
          {
            "time": 180,
            "power": 35
          },
          {
            "time": 240,
            "power": 27.9
          },
          {
            "time": 300,
            "power": 23.2
          },
          {
            "time": 480,
            "power": 15.9
          },
          {
            "time": 600,
            "power": 13.3
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 341.5
          },
          {
            "time": 10,
            "power": 240.6
          },
          {
            "time": 15,
            "power": 197.1
          },
          {
            "time": 20,
            "power": 183.3
          },
          {
            "time": 30,
            "power": 147
          },
          {
            "time": 45,
            "power": 108.2
          },
          {
            "time": 60,
            "power": 86.1
          },
          {
            "time": 90,
            "power": 63.7
          },
          {
            "time": 120,
            "power": 50.4
          },
          {
            "time": 180,
            "power": 35.6
          },
          {
            "time": 240,
            "power": 28.3
          },
          {
            "time": 300,
            "power": 23.7
          },
          {
            "time": 480,
            "power": 16.2
          },
          {
            "time": 600,
            "power": 13.5
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 362.9
          },
          {
            "time": 10,
            "power": 255.7
          },
          {
            "time": 15,
            "power": 206.9
          },
          {
            "time": 20,
            "power": 193.1
          },
          {
            "time": 30,
            "power": 150.9
          },
          {
            "time": 45,
            "power": 111.2
          },
          {
            "time": 60,
            "power": 88.9
          },
          {
            "time": 90,
            "power": 64.5
          },
          {
            "time": 120,
            "power": 51.2
          },
          {
            "time": 180,
            "power": 36.2
          },
          {
            "time": 240,
            "power": 28.9
          },
          {
            "time": 300,
            "power": 24
          },
          {
            "time": 480,
            "power": 16.4
          },
          {
            "time": 600,
            "power": 13.6
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 376.3
          },
          {
            "time": 10,
            "power": 271.1
          },
          {
            "time": 15,
            "power": 215
          },
          {
            "time": 20,
            "power": 200.7
          },
          {
            "time": 30,
            "power": 155.9
          },
          {
            "time": 45,
            "power": 114
          },
          {
            "time": 60,
            "power": 90.7
          },
          {
            "time": 90,
            "power": 65.4
          },
          {
            "time": 120,
            "power": 51.9
          },
          {
            "time": 180,
            "power": 36.6
          },
          {
            "time": 240,
            "power": 29.2
          },
          {
            "time": 300,
            "power": 24.3
          },
          {
            "time": 480,
            "power": 16.6
          },
          {
            "time": 600,
            "power": 13.8
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 381.6
          },
          {
            "time": 10,
            "power": 290.4
          },
          {
            "time": 15,
            "power": 225
          },
          {
            "time": 20,
            "power": 209.3
          },
          {
            "time": 30,
            "power": 160.1
          },
          {
            "time": 45,
            "power": 117
          },
          {
            "time": 60,
            "power": 92.8
          },
          {
            "time": 90,
            "power": 66.3
          },
          {
            "time": 120,
            "power": 52.3
          },
          {
            "time": 180,
            "power": 36.8
          },
          {
            "time": 240,
            "power": 29.5
          },
          {
            "time": 300,
            "power": 24.5
          },
          {
            "time": 480,
            "power": 16.7
          },
          {
            "time": 600,
            "power": 13.9
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12255b",
    "capacity": "12255Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 301.4
          },
          {
            "time": 10,
            "power": 225.9
          },
          {
            "time": 15,
            "power": 189.1
          },
          {
            "time": 20,
            "power": 159.4
          },
          {
            "time": 30,
            "power": 135.2
          },
          {
            "time": 45,
            "power": 98.9
          },
          {
            "time": 60,
            "power": 78.6
          },
          {
            "time": 90,
            "power": 57.8
          },
          {
            "time": 120,
            "power": 46.4
          },
          {
            "time": 180,
            "power": 35.1
          },
          {
            "time": 240,
            "power": 28
          },
          {
            "time": 300,
            "power": 23.5
          },
          {
            "time": 480,
            "power": 16.6
          },
          {
            "time": 600,
            "power": 13.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 349.5
          },
          {
            "time": 10,
            "power": 265.3
          },
          {
            "time": 15,
            "power": 219.2
          },
          {
            "time": 20,
            "power": 183.1
          },
          {
            "time": 30,
            "power": 142.6
          },
          {
            "time": 45,
            "power": 105.7
          },
          {
            "time": 60,
            "power": 84.4
          },
          {
            "time": 90,
            "power": 61
          },
          {
            "time": 120,
            "power": 49.2
          },
          {
            "time": 180,
            "power": 36.7
          },
          {
            "time": 240,
            "power": 30.1
          },
          {
            "time": 300,
            "power": 25.2
          },
          {
            "time": 480,
            "power": 17.7
          },
          {
            "time": 600,
            "power": 14.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 384.2
          },
          {
            "time": 10,
            "power": 283
          },
          {
            "time": 15,
            "power": 232.7
          },
          {
            "time": 20,
            "power": 191
          },
          {
            "time": 30,
            "power": 147.8
          },
          {
            "time": 45,
            "power": 109.2
          },
          {
            "time": 60,
            "power": 86.9
          },
          {
            "time": 90,
            "power": 64
          },
          {
            "time": 120,
            "power": 51.4
          },
          {
            "time": 180,
            "power": 38
          },
          {
            "time": 240,
            "power": 30.7
          },
          {
            "time": 300,
            "power": 25.7
          },
          {
            "time": 480,
            "power": 18
          },
          {
            "time": 600,
            "power": 15
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 409.3
          },
          {
            "time": 10,
            "power": 304.2
          },
          {
            "time": 15,
            "power": 246.5
          },
          {
            "time": 20,
            "power": 203.9
          },
          {
            "time": 30,
            "power": 152.9
          },
          {
            "time": 45,
            "power": 112.4
          },
          {
            "time": 60,
            "power": 89.5
          },
          {
            "time": 90,
            "power": 66.4
          },
          {
            "time": 120,
            "power": 52.8
          },
          {
            "time": 180,
            "power": 39.1
          },
          {
            "time": 240,
            "power": 31.4
          },
          {
            "time": 300,
            "power": 26.2
          },
          {
            "time": 480,
            "power": 18.3
          },
          {
            "time": 600,
            "power": 15.2
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 418.3
          },
          {
            "time": 10,
            "power": 312.9
          },
          {
            "time": 15,
            "power": 255
          },
          {
            "time": 20,
            "power": 209.4
          },
          {
            "time": 30,
            "power": 158.6
          },
          {
            "time": 45,
            "power": 114.4
          },
          {
            "time": 60,
            "power": 90.9
          },
          {
            "time": 90,
            "power": 67.3
          },
          {
            "time": 120,
            "power": 53.5
          },
          {
            "time": 180,
            "power": 39.8
          },
          {
            "time": 240,
            "power": 31.7
          },
          {
            "time": 300,
            "power": 26.5
          },
          {
            "time": 480,
            "power": 18.5
          },
          {
            "time": 600,
            "power": 15.4
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 424.6
          },
          {
            "time": 10,
            "power": 331.7
          },
          {
            "time": 15,
            "power": 265.9
          },
          {
            "time": 20,
            "power": 223.3
          },
          {
            "time": 30,
            "power": 162.6
          },
          {
            "time": 45,
            "power": 119
          },
          {
            "time": 60,
            "power": 94.5
          },
          {
            "time": 90,
            "power": 69.3
          },
          {
            "time": 120,
            "power": 55.1
          },
          {
            "time": 180,
            "power": 40.4
          },
          {
            "time": 240,
            "power": 32.6
          },
          {
            "time": 300,
            "power": 27.1
          },
          {
            "time": 480,
            "power": 18.9
          },
          {
            "time": 600,
            "power": 15.6
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12300b",
    "capacity": "12300Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 333.9
          },
          {
            "time": 10,
            "power": 273.3
          },
          {
            "time": 15,
            "power": 251
          },
          {
            "time": 20,
            "power": 192.3
          },
          {
            "time": 30,
            "power": 138.2
          },
          {
            "time": 45,
            "power": 105.4
          },
          {
            "time": 60,
            "power": 80.5
          },
          {
            "time": 90,
            "power": 55.4
          },
          {
            "time": 120,
            "power": 44.3
          },
          {
            "time": 180,
            "power": 37.2
          },
          {
            "time": 240,
            "power": 29.5
          },
          {
            "time": 300,
            "power": 25.7
          },
          {
            "time": 480,
            "power": 17.1
          },
          {
            "time": 600,
            "power": 14.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 367.3
          },
          {
            "time": 10,
            "power": 297.4
          },
          {
            "time": 15,
            "power": 262.8
          },
          {
            "time": 20,
            "power": 214.1
          },
          {
            "time": 30,
            "power": 147.8
          },
          {
            "time": 45,
            "power": 111.5
          },
          {
            "time": 60,
            "power": 85.1
          },
          {
            "time": 90,
            "power": 58.6
          },
          {
            "time": 120,
            "power": 46.9
          },
          {
            "time": 180,
            "power": 38.9
          },
          {
            "time": 240,
            "power": 31.1
          },
          {
            "time": 300,
            "power": 26.5
          },
          {
            "time": 480,
            "power": 17.8
          },
          {
            "time": 600,
            "power": 15.3
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 400.7
          },
          {
            "time": 10,
            "power": 321.5
          },
          {
            "time": 15,
            "power": 281.9
          },
          {
            "time": 20,
            "power": 216.8
          },
          {
            "time": 30,
            "power": 151
          },
          {
            "time": 45,
            "power": 114.3
          },
          {
            "time": 60,
            "power": 87.2
          },
          {
            "time": 90,
            "power": 60
          },
          {
            "time": 120,
            "power": 48
          },
          {
            "time": 180,
            "power": 39.8
          },
          {
            "time": 240,
            "power": 31.6
          },
          {
            "time": 300,
            "power": 26.8
          },
          {
            "time": 480,
            "power": 18.2
          },
          {
            "time": 600,
            "power": 15.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 434.1
          },
          {
            "time": 10,
            "power": 345.6
          },
          {
            "time": 15,
            "power": 291
          },
          {
            "time": 20,
            "power": 221.1
          },
          {
            "time": 30,
            "power": 153.8
          },
          {
            "time": 45,
            "power": 115.9
          },
          {
            "time": 60,
            "power": 88.5
          },
          {
            "time": 90,
            "power": 60.9
          },
          {
            "time": 120,
            "power": 48.7
          },
          {
            "time": 180,
            "power": 40.4
          },
          {
            "time": 240,
            "power": 31.9
          },
          {
            "time": 300,
            "power": 27
          },
          {
            "time": 480,
            "power": 18.4
          },
          {
            "time": 600,
            "power": 15.7
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 474.1
          },
          {
            "time": 10,
            "power": 368.1
          },
          {
            "time": 15,
            "power": 300
          },
          {
            "time": 20,
            "power": 225.4
          },
          {
            "time": 30,
            "power": 154.2
          },
          {
            "time": 45,
            "power": 116.7
          },
          {
            "time": 60,
            "power": 89.1
          },
          {
            "time": 90,
            "power": 61.3
          },
          {
            "time": 120,
            "power": 49
          },
          {
            "time": 180,
            "power": 40.6
          },
          {
            "time": 240,
            "power": 32.1
          },
          {
            "time": 300,
            "power": 27.1
          },
          {
            "time": 480,
            "power": 18.4
          },
          {
            "time": 600,
            "power": 15.8
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 484.2
          },
          {
            "time": 10,
            "power": 376.2
          },
          {
            "time": 15,
            "power": 304.7
          },
          {
            "time": 20,
            "power": 231.6
          },
          {
            "time": 30,
            "power": 156.6
          },
          {
            "time": 45,
            "power": 118
          },
          {
            "time": 60,
            "power": 90.1
          },
          {
            "time": 90,
            "power": 62
          },
          {
            "time": 120,
            "power": 49.6
          },
          {
            "time": 180,
            "power": 40.9
          },
          {
            "time": 240,
            "power": 32.3
          },
          {
            "time": 300,
            "power": 27.2
          },
          {
            "time": 480,
            "power": 18.6
          },
          {
            "time": 600,
            "power": 15.9
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12330b",
    "capacity": "12330Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 306.2
          },
          {
            "time": 10,
            "power": 260.2
          },
          {
            "time": 15,
            "power": 225.5
          },
          {
            "time": 20,
            "power": 189.3
          },
          {
            "time": 30,
            "power": 138
          },
          {
            "time": 45,
            "power": 118.6
          },
          {
            "time": 60,
            "power": 99.1
          },
          {
            "time": 90,
            "power": 64.6
          },
          {
            "time": 120,
            "power": 54.3
          },
          {
            "time": 180,
            "power": 41.4
          },
          {
            "time": 240,
            "power": 32.9
          },
          {
            "time": 300,
            "power": 28.1
          },
          {
            "time": 480,
            "power": 19.1
          },
          {
            "time": 600,
            "power": 15.4
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 348.5
          },
          {
            "time": 10,
            "power": 295
          },
          {
            "time": 15,
            "power": 260.6
          },
          {
            "time": 20,
            "power": 210.7
          },
          {
            "time": 30,
            "power": 150.4
          },
          {
            "time": 45,
            "power": 121.5
          },
          {
            "time": 60,
            "power": 101.7
          },
          {
            "time": 90,
            "power": 66.4
          },
          {
            "time": 120,
            "power": 55.8
          },
          {
            "time": 180,
            "power": 42.5
          },
          {
            "time": 240,
            "power": 33.7
          },
          {
            "time": 300,
            "power": 28.7
          },
          {
            "time": 480,
            "power": 19.5
          },
          {
            "time": 600,
            "power": 15.6
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 397.8
          },
          {
            "time": 10,
            "power": 328
          },
          {
            "time": 15,
            "power": 290
          },
          {
            "time": 20,
            "power": 222.7
          },
          {
            "time": 30,
            "power": 152.8
          },
          {
            "time": 45,
            "power": 125.1
          },
          {
            "time": 60,
            "power": 104.6
          },
          {
            "time": 90,
            "power": 68.1
          },
          {
            "time": 120,
            "power": 57.2
          },
          {
            "time": 180,
            "power": 43.4
          },
          {
            "time": 240,
            "power": 34.4
          },
          {
            "time": 300,
            "power": 29.3
          },
          {
            "time": 480,
            "power": 19.8
          },
          {
            "time": 600,
            "power": 15.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 437.8
          },
          {
            "time": 10,
            "power": 361.8
          },
          {
            "time": 15,
            "power": 315
          },
          {
            "time": 20,
            "power": 234.5
          },
          {
            "time": 30,
            "power": 154.4
          },
          {
            "time": 45,
            "power": 127.2
          },
          {
            "time": 60,
            "power": 106.2
          },
          {
            "time": 90,
            "power": 69
          },
          {
            "time": 120,
            "power": 57.8
          },
          {
            "time": 180,
            "power": 43.9
          },
          {
            "time": 240,
            "power": 34.8
          },
          {
            "time": 300,
            "power": 29.6
          },
          {
            "time": 480,
            "power": 20
          },
          {
            "time": 600,
            "power": 16
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 467.5
          },
          {
            "time": 10,
            "power": 396
          },
          {
            "time": 15,
            "power": 330
          },
          {
            "time": 20,
            "power": 247.9
          },
          {
            "time": 30,
            "power": 156
          },
          {
            "time": 45,
            "power": 129
          },
          {
            "time": 60,
            "power": 107.4
          },
          {
            "time": 90,
            "power": 69.7
          },
          {
            "time": 120,
            "power": 58.3
          },
          {
            "time": 180,
            "power": 44.4
          },
          {
            "time": 240,
            "power": 35.1
          },
          {
            "time": 300,
            "power": 29.8
          },
          {
            "time": 480,
            "power": 20.1
          },
          {
            "time": 600,
            "power": 16.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 493
          },
          {
            "time": 10,
            "power": 403.2
          },
          {
            "time": 15,
            "power": 336
          },
          {
            "time": 20,
            "power": 262
          },
          {
            "time": 30,
            "power": 157.6
          },
          {
            "time": 45,
            "power": 130.7
          },
          {
            "time": 60,
            "power": 108.6
          },
          {
            "time": 90,
            "power": 70.7
          },
          {
            "time": 120,
            "power": 59
          },
          {
            "time": 180,
            "power": 44.9
          },
          {
            "time": 240,
            "power": 35.5
          },
          {
            "time": 300,
            "power": 30.2
          },
          {
            "time": 480,
            "power": 20.3
          },
          {
            "time": 600,
            "power": 16.3
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12360b",
    "capacity": "12360Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 456
          },
          {
            "time": 10,
            "power": 378.5
          },
          {
            "time": 15,
            "power": 301.1
          },
          {
            "time": 20,
            "power": 227.4
          },
          {
            "time": 30,
            "power": 172.5
          },
          {
            "time": 45,
            "power": 130.1
          },
          {
            "time": 60,
            "power": 105.6
          },
          {
            "time": 90,
            "power": 76
          },
          {
            "time": 120,
            "power": 63.3
          },
          {
            "time": 180,
            "power": 48
          },
          {
            "time": 240,
            "power": 39.3
          },
          {
            "time": 300,
            "power": 33.7
          },
          {
            "time": 480,
            "power": 23.9
          },
          {
            "time": 600,
            "power": 20
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 515.4
          },
          {
            "time": 10,
            "power": 421.8
          },
          {
            "time": 15,
            "power": 335.6
          },
          {
            "time": 20,
            "power": 243.9
          },
          {
            "time": 30,
            "power": 184.9
          },
          {
            "time": 45,
            "power": 137.6
          },
          {
            "time": 60,
            "power": 111.3
          },
          {
            "time": 90,
            "power": 79.9
          },
          {
            "time": 120,
            "power": 66.5
          },
          {
            "time": 180,
            "power": 49.9
          },
          {
            "time": 240,
            "power": 41
          },
          {
            "time": 300,
            "power": 34.9
          },
          {
            "time": 480,
            "power": 24.5
          },
          {
            "time": 600,
            "power": 20.5
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 555.5
          },
          {
            "time": 10,
            "power": 440.2
          },
          {
            "time": 15,
            "power": 350.2
          },
          {
            "time": 20,
            "power": 264.9
          },
          {
            "time": 30,
            "power": 198.6
          },
          {
            "time": 45,
            "power": 145.5
          },
          {
            "time": 60,
            "power": 117.6
          },
          {
            "time": 90,
            "power": 84.4
          },
          {
            "time": 120,
            "power": 69.3
          },
          {
            "time": 180,
            "power": 51.6
          },
          {
            "time": 240,
            "power": 42.5
          },
          {
            "time": 300,
            "power": 36
          },
          {
            "time": 480,
            "power": 24.9
          },
          {
            "time": 600,
            "power": 20.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 590.3
          },
          {
            "time": 10,
            "power": 445.7
          },
          {
            "time": 15,
            "power": 354.5
          },
          {
            "time": 20,
            "power": 280.4
          },
          {
            "time": 30,
            "power": 206.6
          },
          {
            "time": 45,
            "power": 153.3
          },
          {
            "time": 60,
            "power": 122.3
          },
          {
            "time": 90,
            "power": 87.7
          },
          {
            "time": 120,
            "power": 71.5
          },
          {
            "time": 180,
            "power": 53.1
          },
          {
            "time": 240,
            "power": 43.3
          },
          {
            "time": 300,
            "power": 36.4
          },
          {
            "time": 480,
            "power": 25.2
          },
          {
            "time": 600,
            "power": 20.8
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 612
          },
          {
            "time": 10,
            "power": 452.5
          },
          {
            "time": 15,
            "power": 360
          },
          {
            "time": 20,
            "power": 292.3
          },
          {
            "time": 30,
            "power": 214
          },
          {
            "time": 45,
            "power": 157.1
          },
          {
            "time": 60,
            "power": 125.7
          },
          {
            "time": 90,
            "power": 90.1
          },
          {
            "time": 120,
            "power": 73.4
          },
          {
            "time": 180,
            "power": 54.5
          },
          {
            "time": 240,
            "power": 44.2
          },
          {
            "time": 300,
            "power": 37
          },
          {
            "time": 480,
            "power": 25.5
          },
          {
            "time": 600,
            "power": 20.9
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 620.8
          },
          {
            "time": 10,
            "power": 459.4
          },
          {
            "time": 15,
            "power": 365.5
          },
          {
            "time": 20,
            "power": 299
          },
          {
            "time": 30,
            "power": 219
          },
          {
            "time": 45,
            "power": 159.7
          },
          {
            "time": 60,
            "power": 128.2
          },
          {
            "time": 90,
            "power": 91.7
          },
          {
            "time": 120,
            "power": 73.9
          },
          {
            "time": 180,
            "power": 55
          },
          {
            "time": 240,
            "power": 44.6
          },
          {
            "time": 300,
            "power": 37.4
          },
          {
            "time": 480,
            "power": 25.6
          },
          {
            "time": 600,
            "power": 21.2
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12400b",
    "capacity": "12400Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 506.7
          },
          {
            "time": 10,
            "power": 420.6
          },
          {
            "time": 15,
            "power": 334.5
          },
          {
            "time": 20,
            "power": 273.8
          },
          {
            "time": 30,
            "power": 198.9
          },
          {
            "time": 45,
            "power": 143.8
          },
          {
            "time": 60,
            "power": 113.4
          },
          {
            "time": 90,
            "power": 81.1
          },
          {
            "time": 120,
            "power": 64.9
          },
          {
            "time": 180,
            "power": 48
          },
          {
            "time": 240,
            "power": 39.5
          },
          {
            "time": 300,
            "power": 33.7
          },
          {
            "time": 480,
            "power": 24
          },
          {
            "time": 600,
            "power": 20
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 572.6
          },
          {
            "time": 10,
            "power": 468.7
          },
          {
            "time": 15,
            "power": 372.8
          },
          {
            "time": 20,
            "power": 305.1
          },
          {
            "time": 30,
            "power": 209.9
          },
          {
            "time": 45,
            "power": 151.8
          },
          {
            "time": 60,
            "power": 120.1
          },
          {
            "time": 90,
            "power": 85.5
          },
          {
            "time": 120,
            "power": 68.1
          },
          {
            "time": 180,
            "power": 50.1
          },
          {
            "time": 240,
            "power": 41
          },
          {
            "time": 300,
            "power": 35
          },
          {
            "time": 480,
            "power": 24.5
          },
          {
            "time": 600,
            "power": 20.5
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 617.2
          },
          {
            "time": 10,
            "power": 489.1
          },
          {
            "time": 15,
            "power": 389.1
          },
          {
            "time": 20,
            "power": 318.4
          },
          {
            "time": 30,
            "power": 219.2
          },
          {
            "time": 45,
            "power": 157.7
          },
          {
            "time": 60,
            "power": 124.8
          },
          {
            "time": 90,
            "power": 88.4
          },
          {
            "time": 120,
            "power": 70.3
          },
          {
            "time": 180,
            "power": 51.8
          },
          {
            "time": 240,
            "power": 42.4
          },
          {
            "time": 300,
            "power": 36
          },
          {
            "time": 480,
            "power": 24.9
          },
          {
            "time": 600,
            "power": 20.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 655.9
          },
          {
            "time": 10,
            "power": 495.2
          },
          {
            "time": 15,
            "power": 393.9
          },
          {
            "time": 20,
            "power": 322.4
          },
          {
            "time": 30,
            "power": 227.1
          },
          {
            "time": 45,
            "power": 161.9
          },
          {
            "time": 60,
            "power": 127.6
          },
          {
            "time": 90,
            "power": 90.6
          },
          {
            "time": 120,
            "power": 72.1
          },
          {
            "time": 180,
            "power": 53.1
          },
          {
            "time": 240,
            "power": 43.3
          },
          {
            "time": 300,
            "power": 36.6
          },
          {
            "time": 480,
            "power": 25.1
          },
          {
            "time": 600,
            "power": 20.8
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 680
          },
          {
            "time": 10,
            "power": 502.8
          },
          {
            "time": 15,
            "power": 400
          },
          {
            "time": 20,
            "power": 327.3
          },
          {
            "time": 30,
            "power": 232.6
          },
          {
            "time": 45,
            "power": 165
          },
          {
            "time": 60,
            "power": 129.8
          },
          {
            "time": 90,
            "power": 92.8
          },
          {
            "time": 120,
            "power": 73.4
          },
          {
            "time": 180,
            "power": 54.5
          },
          {
            "time": 240,
            "power": 44.1
          },
          {
            "time": 300,
            "power": 37
          },
          {
            "time": 480,
            "power": 25.4
          },
          {
            "time": 600,
            "power": 20.9
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 689.7
          },
          {
            "time": 10,
            "power": 510.5
          },
          {
            "time": 15,
            "power": 408.3
          },
          {
            "time": 20,
            "power": 332.3
          },
          {
            "time": 30,
            "power": 236
          },
          {
            "time": 45,
            "power": 168.5
          },
          {
            "time": 60,
            "power": 131.5
          },
          {
            "time": 90,
            "power": 94.6
          },
          {
            "time": 120,
            "power": 74.7
          },
          {
            "time": 180,
            "power": 55
          },
          {
            "time": 240,
            "power": 44.6
          },
          {
            "time": 300,
            "power": 37.6
          },
          {
            "time": 480,
            "power": 25.6
          },
          {
            "time": 600,
            "power": 21.2
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12420b",
    "capacity": "12420Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 469.2
          },
          {
            "time": 10,
            "power": 377.4
          },
          {
            "time": 15,
            "power": 329.3
          },
          {
            "time": 20,
            "power": 260.1
          },
          {
            "time": 30,
            "power": 184.4
          },
          {
            "time": 45,
            "power": 143.6
          },
          {
            "time": 60,
            "power": 117.1
          },
          {
            "time": 90,
            "power": 86.2
          },
          {
            "time": 120,
            "power": 70.7
          },
          {
            "time": 180,
            "power": 52.9
          },
          {
            "time": 240,
            "power": 42
          },
          {
            "time": 300,
            "power": 35.7
          },
          {
            "time": 480,
            "power": 24.8
          },
          {
            "time": 600,
            "power": 21.3
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 524.9
          },
          {
            "time": 10,
            "power": 422.1
          },
          {
            "time": 15,
            "power": 368.3
          },
          {
            "time": 20,
            "power": 291
          },
          {
            "time": 30,
            "power": 206.3
          },
          {
            "time": 45,
            "power": 151.5
          },
          {
            "time": 60,
            "power": 120.4
          },
          {
            "time": 90,
            "power": 88.3
          },
          {
            "time": 120,
            "power": 74.5
          },
          {
            "time": 180,
            "power": 54.4
          },
          {
            "time": 240,
            "power": 43.4
          },
          {
            "time": 300,
            "power": 36.9
          },
          {
            "time": 480,
            "power": 25.3
          },
          {
            "time": 600,
            "power": 21.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 560.2
          },
          {
            "time": 10,
            "power": 450.5
          },
          {
            "time": 15,
            "power": 393.1
          },
          {
            "time": 20,
            "power": 310.6
          },
          {
            "time": 30,
            "power": 220.1
          },
          {
            "time": 45,
            "power": 159.7
          },
          {
            "time": 60,
            "power": 124.8
          },
          {
            "time": 90,
            "power": 91.5
          },
          {
            "time": 120,
            "power": 77.1
          },
          {
            "time": 180,
            "power": 55.4
          },
          {
            "time": 240,
            "power": 44.7
          },
          {
            "time": 300,
            "power": 37.9
          },
          {
            "time": 480,
            "power": 25.5
          },
          {
            "time": 600,
            "power": 21.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 588.9
          },
          {
            "time": 10,
            "power": 473.6
          },
          {
            "time": 15,
            "power": 413.3
          },
          {
            "time": 20,
            "power": 326.5
          },
          {
            "time": 30,
            "power": 231.4
          },
          {
            "time": 45,
            "power": 166.4
          },
          {
            "time": 60,
            "power": 129.5
          },
          {
            "time": 90,
            "power": 94.9
          },
          {
            "time": 120,
            "power": 78.6
          },
          {
            "time": 180,
            "power": 56.4
          },
          {
            "time": 240,
            "power": 45.6
          },
          {
            "time": 300,
            "power": 38.6
          },
          {
            "time": 480,
            "power": 25.8
          },
          {
            "time": 600,
            "power": 22
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 598.5
          },
          {
            "time": 10,
            "power": 481.3
          },
          {
            "time": 15,
            "power": 420
          },
          {
            "time": 20,
            "power": 331.8
          },
          {
            "time": 30,
            "power": 235.2
          },
          {
            "time": 45,
            "power": 170
          },
          {
            "time": 60,
            "power": 130.2
          },
          {
            "time": 90,
            "power": 96.9
          },
          {
            "time": 120,
            "power": 80.1
          },
          {
            "time": 180,
            "power": 57.4
          },
          {
            "time": 240,
            "power": 46
          },
          {
            "time": 300,
            "power": 39
          },
          {
            "time": 480,
            "power": 26.1
          },
          {
            "time": 600,
            "power": 22.4
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 606.9
          },
          {
            "time": 10,
            "power": 488.1
          },
          {
            "time": 15,
            "power": 425.9
          },
          {
            "time": 20,
            "power": 336.4
          },
          {
            "time": 30,
            "power": 238.5
          },
          {
            "time": 45,
            "power": 172.6
          },
          {
            "time": 60,
            "power": 131.7
          },
          {
            "time": 90,
            "power": 99.5
          },
          {
            "time": 120,
            "power": 81.2
          },
          {
            "time": 180,
            "power": 58.6
          },
          {
            "time": 240,
            "power": 46.9
          },
          {
            "time": 300,
            "power": 39.6
          },
          {
            "time": 480,
            "power": 26.1
          },
          {
            "time": 600,
            "power": 22.4
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12490b",
    "capacity": "12490Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 497.8
          },
          {
            "time": 10,
            "power": 424.6
          },
          {
            "time": 15,
            "power": 377.4
          },
          {
            "time": 20,
            "power": 329
          },
          {
            "time": 30,
            "power": 263.7
          },
          {
            "time": 45,
            "power": 203.4
          },
          {
            "time": 60,
            "power": 162.9
          },
          {
            "time": 120,
            "power": 96.6
          },
          {
            "time": 180,
            "power": 70.3
          },
          {
            "time": 240,
            "power": 56.2
          },
          {
            "time": 300,
            "power": 47.3
          },
          {
            "time": 480,
            "power": 32.7
          },
          {
            "time": 600,
            "power": 27.3
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 583.6
          },
          {
            "time": 10,
            "power": 474.1
          },
          {
            "time": 15,
            "power": 415.6
          },
          {
            "time": 20,
            "power": 355.1
          },
          {
            "time": 30,
            "power": 280.9
          },
          {
            "time": 45,
            "power": 215
          },
          {
            "time": 60,
            "power": 171.7
          },
          {
            "time": 120,
            "power": 100.2
          },
          {
            "time": 180,
            "power": 72.9
          },
          {
            "time": 240,
            "power": 57.7
          },
          {
            "time": 300,
            "power": 48.3
          },
          {
            "time": 480,
            "power": 33.3
          },
          {
            "time": 600,
            "power": 27.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 661.2
          },
          {
            "time": 10,
            "power": 532.2
          },
          {
            "time": 15,
            "power": 451.5
          },
          {
            "time": 20,
            "power": 377.7
          },
          {
            "time": 30,
            "power": 293.7
          },
          {
            "time": 45,
            "power": 224.2
          },
          {
            "time": 60,
            "power": 179.2
          },
          {
            "time": 120,
            "power": 103.3
          },
          {
            "time": 180,
            "power": 75
          },
          {
            "time": 240,
            "power": 59.3
          },
          {
            "time": 300,
            "power": 49.5
          },
          {
            "time": 480,
            "power": 33.9
          },
          {
            "time": 600,
            "power": 28
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 722.4
          },
          {
            "time": 10,
            "power": 566.4
          },
          {
            "time": 15,
            "power": 476.7
          },
          {
            "time": 20,
            "power": 397.6
          },
          {
            "time": 30,
            "power": 306.2
          },
          {
            "time": 45,
            "power": 233
          },
          {
            "time": 60,
            "power": 185.4
          },
          {
            "time": 120,
            "power": 106.7
          },
          {
            "time": 180,
            "power": 76.5
          },
          {
            "time": 240,
            "power": 60.3
          },
          {
            "time": 300,
            "power": 50.4
          },
          {
            "time": 480,
            "power": 34.3
          },
          {
            "time": 600,
            "power": 28.3
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 777.5
          },
          {
            "time": 10,
            "power": 602.9
          },
          {
            "time": 15,
            "power": 505.7
          },
          {
            "time": 20,
            "power": 416.4
          },
          {
            "time": 30,
            "power": 320.5
          },
          {
            "time": 45,
            "power": 242.5
          },
          {
            "time": 60,
            "power": 191.8
          },
          {
            "time": 120,
            "power": 109.9
          },
          {
            "time": 180,
            "power": 78.2
          },
          {
            "time": 240,
            "power": 61.7
          },
          {
            "time": 300,
            "power": 51.1
          },
          {
            "time": 480,
            "power": 34.6
          },
          {
            "time": 600,
            "power": 28.6
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 829.6
          },
          {
            "time": 10,
            "power": 641.4
          },
          {
            "time": 15,
            "power": 527.2
          },
          {
            "time": 20,
            "power": 429.8
          },
          {
            "time": 30,
            "power": 329.2
          },
          {
            "time": 45,
            "power": 247
          },
          {
            "time": 60,
            "power": 195.1
          },
          {
            "time": 120,
            "power": 110.8
          },
          {
            "time": 180,
            "power": 78.8
          },
          {
            "time": 240,
            "power": 61.9
          },
          {
            "time": 300,
            "power": 51.5
          },
          {
            "time": 480,
            "power": 34.6
          },
          {
            "time": 600,
            "power": 28.5
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12540b",
    "capacity": "12540Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 537.7
          },
          {
            "time": 10,
            "power": 441.9
          },
          {
            "time": 15,
            "power": 383.5
          },
          {
            "time": 20,
            "power": 339.5
          },
          {
            "time": 30,
            "power": 273
          },
          {
            "time": 45,
            "power": 209.1
          },
          {
            "time": 60,
            "power": 172.5
          },
          {
            "time": 120,
            "power": 102.8
          },
          {
            "time": 180,
            "power": 74.4
          },
          {
            "time": 240,
            "power": 59.5
          },
          {
            "time": 300,
            "power": 49.8
          },
          {
            "time": 480,
            "power": 34.9
          },
          {
            "time": 600,
            "power": 29.5
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 615.4
          },
          {
            "time": 10,
            "power": 484.6
          },
          {
            "time": 15,
            "power": 418.6
          },
          {
            "time": 20,
            "power": 373.2
          },
          {
            "time": 30,
            "power": 295
          },
          {
            "time": 45,
            "power": 223.2
          },
          {
            "time": 60,
            "power": 181.3
          },
          {
            "time": 120,
            "power": 106.8
          },
          {
            "time": 180,
            "power": 77.1
          },
          {
            "time": 240,
            "power": 61.2
          },
          {
            "time": 300,
            "power": 51.1
          },
          {
            "time": 480,
            "power": 35.6
          },
          {
            "time": 600,
            "power": 30
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 710.1
          },
          {
            "time": 10,
            "power": 534.9
          },
          {
            "time": 15,
            "power": 459.8
          },
          {
            "time": 20,
            "power": 400.9
          },
          {
            "time": 30,
            "power": 314.2
          },
          {
            "time": 45,
            "power": 235.1
          },
          {
            "time": 60,
            "power": 190.2
          },
          {
            "time": 120,
            "power": 110.7
          },
          {
            "time": 180,
            "power": 79.2
          },
          {
            "time": 240,
            "power": 62.5
          },
          {
            "time": 300,
            "power": 52
          },
          {
            "time": 480,
            "power": 36.1
          },
          {
            "time": 600,
            "power": 30.4
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 785.4
          },
          {
            "time": 10,
            "power": 582.5
          },
          {
            "time": 15,
            "power": 500.2
          },
          {
            "time": 20,
            "power": 432.4
          },
          {
            "time": 30,
            "power": 334.1
          },
          {
            "time": 45,
            "power": 246.5
          },
          {
            "time": 60,
            "power": 197.9
          },
          {
            "time": 120,
            "power": 113.6
          },
          {
            "time": 180,
            "power": 80.8
          },
          {
            "time": 240,
            "power": 63.8
          },
          {
            "time": 300,
            "power": 53
          },
          {
            "time": 480,
            "power": 36.7
          },
          {
            "time": 600,
            "power": 30.9
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 852
          },
          {
            "time": 10,
            "power": 635.1
          },
          {
            "time": 15,
            "power": 540.1
          },
          {
            "time": 20,
            "power": 456.6
          },
          {
            "time": 30,
            "power": 346.4
          },
          {
            "time": 45,
            "power": 255.5
          },
          {
            "time": 60,
            "power": 203.8
          },
          {
            "time": 120,
            "power": 116.8
          },
          {
            "time": 180,
            "power": 82.8
          },
          {
            "time": 240,
            "power": 65
          },
          {
            "time": 300,
            "power": 53.9
          },
          {
            "time": 480,
            "power": 37.2
          },
          {
            "time": 600,
            "power": 31.2
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 898.8
          },
          {
            "time": 10,
            "power": 672.8
          },
          {
            "time": 15,
            "power": 559.7
          },
          {
            "time": 20,
            "power": 471.1
          },
          {
            "time": 30,
            "power": 356.4
          },
          {
            "time": 45,
            "power": 261.2
          },
          {
            "time": 60,
            "power": 207.5
          },
          {
            "time": 120,
            "power": 117.7
          },
          {
            "time": 180,
            "power": 82.9
          },
          {
            "time": 240,
            "power": 65.5
          },
          {
            "time": 300,
            "power": 54.3
          },
          {
            "time": 480,
            "power": 37.5
          },
          {
            "time": 600,
            "power": 31.3
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12605b",
    "capacity": "12605Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 675.9
          },
          {
            "time": 10,
            "power": 543.6
          },
          {
            "time": 15,
            "power": 474.3
          },
          {
            "time": 20,
            "power": 374.7
          },
          {
            "time": 30,
            "power": 265.6
          },
          {
            "time": 45,
            "power": 200.2
          },
          {
            "time": 60,
            "power": 181
          },
          {
            "time": 90,
            "power": 133.2
          },
          {
            "time": 120,
            "power": 109.3
          },
          {
            "time": 180,
            "power": 81.8
          },
          {
            "time": 240,
            "power": 64.9
          },
          {
            "time": 300,
            "power": 55.1
          },
          {
            "time": 480,
            "power": 38.4
          },
          {
            "time": 600,
            "power": 32.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 756.1
          },
          {
            "time": 10,
            "power": 608.1
          },
          {
            "time": 15,
            "power": 530.6
          },
          {
            "time": 20,
            "power": 419.2
          },
          {
            "time": 30,
            "power": 297.1
          },
          {
            "time": 45,
            "power": 212.5
          },
          {
            "time": 60,
            "power": 186
          },
          {
            "time": 90,
            "power": 136.5
          },
          {
            "time": 120,
            "power": 115.2
          },
          {
            "time": 180,
            "power": 84.1
          },
          {
            "time": 240,
            "power": 67.1
          },
          {
            "time": 300,
            "power": 57.1
          },
          {
            "time": 480,
            "power": 39.1
          },
          {
            "time": 600,
            "power": 33.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 806.9
          },
          {
            "time": 10,
            "power": 649
          },
          {
            "time": 15,
            "power": 566.3
          },
          {
            "time": 20,
            "power": 447.4
          },
          {
            "time": 30,
            "power": 317.1
          },
          {
            "time": 45,
            "power": 221
          },
          {
            "time": 60,
            "power": 192.8
          },
          {
            "time": 90,
            "power": 141.5
          },
          {
            "time": 120,
            "power": 119.1
          },
          {
            "time": 180,
            "power": 85.7
          },
          {
            "time": 240,
            "power": 69.1
          },
          {
            "time": 300,
            "power": 58.5
          },
          {
            "time": 480,
            "power": 39.3
          },
          {
            "time": 600,
            "power": 33.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 848.3
          },
          {
            "time": 10,
            "power": 682.2
          },
          {
            "time": 15,
            "power": 595.3
          },
          {
            "time": 20,
            "power": 470.3
          },
          {
            "time": 30,
            "power": 333.4
          },
          {
            "time": 45,
            "power": 227.3
          },
          {
            "time": 60,
            "power": 200.2
          },
          {
            "time": 90,
            "power": 146.7
          },
          {
            "time": 120,
            "power": 121.4
          },
          {
            "time": 180,
            "power": 87.2
          },
          {
            "time": 240,
            "power": 70.4
          },
          {
            "time": 300,
            "power": 59.7
          },
          {
            "time": 480,
            "power": 39.9
          },
          {
            "time": 600,
            "power": 34.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 862.1
          },
          {
            "time": 10,
            "power": 693.3
          },
          {
            "time": 15,
            "power": 605
          },
          {
            "time": 20,
            "power": 478
          },
          {
            "time": 30,
            "power": 338.8
          },
          {
            "time": 45,
            "power": 237.3
          },
          {
            "time": 60,
            "power": 201.2
          },
          {
            "time": 90,
            "power": 149.8
          },
          {
            "time": 120,
            "power": 123.8
          },
          {
            "time": 180,
            "power": 88.7
          },
          {
            "time": 240,
            "power": 71.1
          },
          {
            "time": 300,
            "power": 60.2
          },
          {
            "time": 480,
            "power": 40.3
          },
          {
            "time": 600,
            "power": 34.5
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 874.2
          },
          {
            "time": 10,
            "power": 703
          },
          {
            "time": 15,
            "power": 613.5
          },
          {
            "time": 20,
            "power": 484.6
          },
          {
            "time": 30,
            "power": 343.5
          },
          {
            "time": 45,
            "power": 248.1
          },
          {
            "time": 60,
            "power": 203.5
          },
          {
            "time": 90,
            "power": 153.7
          },
          {
            "time": 120,
            "power": 125.4
          },
          {
            "time": 180,
            "power": 90.5
          },
          {
            "time": 240,
            "power": 72.4
          },
          {
            "time": 300,
            "power": 61.2
          },
          {
            "time": 480,
            "power": 40.4
          },
          {
            "time": 600,
            "power": 34.7
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12650b",
    "capacity": "12650Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 726.2
          },
          {
            "time": 10,
            "power": 584
          },
          {
            "time": 15,
            "power": 509.6
          },
          {
            "time": 20,
            "power": 402.6
          },
          {
            "time": 30,
            "power": 280.3
          },
          {
            "time": 45,
            "power": 222
          },
          {
            "time": 60,
            "power": 181
          },
          {
            "time": 90,
            "power": 133.2
          },
          {
            "time": 120,
            "power": 109.3
          },
          {
            "time": 180,
            "power": 81.8
          },
          {
            "time": 240,
            "power": 64.9
          },
          {
            "time": 300,
            "power": 55.1
          },
          {
            "time": 480,
            "power": 38.4
          },
          {
            "time": 600,
            "power": 32.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 812.3
          },
          {
            "time": 10,
            "power": 653.3
          },
          {
            "time": 15,
            "power": 570.1
          },
          {
            "time": 20,
            "power": 450.3
          },
          {
            "time": 30,
            "power": 313.5
          },
          {
            "time": 45,
            "power": 234.2
          },
          {
            "time": 60,
            "power": 186
          },
          {
            "time": 90,
            "power": 136.5
          },
          {
            "time": 120,
            "power": 115.2
          },
          {
            "time": 180,
            "power": 84.1
          },
          {
            "time": 240,
            "power": 67.1
          },
          {
            "time": 300,
            "power": 57.1
          },
          {
            "time": 480,
            "power": 39.1
          },
          {
            "time": 600,
            "power": 33.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 867.9
          },
          {
            "time": 10,
            "power": 698
          },
          {
            "time": 15,
            "power": 609.1
          },
          {
            "time": 20,
            "power": 481.1
          },
          {
            "time": 30,
            "power": 335
          },
          {
            "time": 45,
            "power": 246.8
          },
          {
            "time": 60,
            "power": 192.8
          },
          {
            "time": 90,
            "power": 141.5
          },
          {
            "time": 120,
            "power": 119.1
          },
          {
            "time": 180,
            "power": 85.7
          },
          {
            "time": 240,
            "power": 69.1
          },
          {
            "time": 300,
            "power": 58.5
          },
          {
            "time": 480,
            "power": 39.3
          },
          {
            "time": 600,
            "power": 33.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 911.4
          },
          {
            "time": 10,
            "power": 733
          },
          {
            "time": 15,
            "power": 639.6
          },
          {
            "time": 20,
            "power": 505.3
          },
          {
            "time": 30,
            "power": 351.8
          },
          {
            "time": 45,
            "power": 258.9
          },
          {
            "time": 60,
            "power": 200.2
          },
          {
            "time": 90,
            "power": 146.7
          },
          {
            "time": 120,
            "power": 121.4
          },
          {
            "time": 180,
            "power": 87.2
          },
          {
            "time": 240,
            "power": 70.4
          },
          {
            "time": 300,
            "power": 59.7
          },
          {
            "time": 480,
            "power": 39.9
          },
          {
            "time": 600,
            "power": 34.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 926.3
          },
          {
            "time": 10,
            "power": 744.9
          },
          {
            "time": 15,
            "power": 650
          },
          {
            "time": 20,
            "power": 513.5
          },
          {
            "time": 30,
            "power": 357.5
          },
          {
            "time": 45,
            "power": 263.2
          },
          {
            "time": 60,
            "power": 201.2
          },
          {
            "time": 90,
            "power": 149.8
          },
          {
            "time": 120,
            "power": 123.8
          },
          {
            "time": 180,
            "power": 88.7
          },
          {
            "time": 240,
            "power": 71.1
          },
          {
            "time": 300,
            "power": 60.2
          },
          {
            "time": 480,
            "power": 40.3
          },
          {
            "time": 600,
            "power": 34.5
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 939.2
          },
          {
            "time": 10,
            "power": 755.3
          },
          {
            "time": 15,
            "power": 659.1
          },
          {
            "time": 20,
            "power": 520.7
          },
          {
            "time": 30,
            "power": 362.5
          },
          {
            "time": 45,
            "power": 267.6
          },
          {
            "time": 60,
            "power": 203.5
          },
          {
            "time": 90,
            "power": 153.7
          },
          {
            "time": 120,
            "power": 125.4
          },
          {
            "time": 180,
            "power": 90.5
          },
          {
            "time": 240,
            "power": 72.4
          },
          {
            "time": 300,
            "power": 61.2
          },
          {
            "time": 480,
            "power": 40.4
          },
          {
            "time": 600,
            "power": 34.7
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12705b",
    "capacity": "12705Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 782
          },
          {
            "time": 10,
            "power": 628.9
          },
          {
            "time": 15,
            "power": 548.8
          },
          {
            "time": 20,
            "power": 433.6
          },
          {
            "time": 30,
            "power": 301.8
          },
          {
            "time": 45,
            "power": 248.1
          },
          {
            "time": 60,
            "power": 202.3
          },
          {
            "time": 90,
            "power": 148.9
          },
          {
            "time": 120,
            "power": 122.2
          },
          {
            "time": 180,
            "power": 91.4
          },
          {
            "time": 240,
            "power": 72.5
          },
          {
            "time": 300,
            "power": 61.6
          },
          {
            "time": 480,
            "power": 42.9
          },
          {
            "time": 600,
            "power": 36.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 874.8
          },
          {
            "time": 10,
            "power": 703.5
          },
          {
            "time": 15,
            "power": 613.9
          },
          {
            "time": 20,
            "power": 485
          },
          {
            "time": 30,
            "power": 337.6
          },
          {
            "time": 45,
            "power": 261.7
          },
          {
            "time": 60,
            "power": 207.9
          },
          {
            "time": 90,
            "power": 152.5
          },
          {
            "time": 120,
            "power": 128.7
          },
          {
            "time": 180,
            "power": 94
          },
          {
            "time": 240,
            "power": 75
          },
          {
            "time": 300,
            "power": 63.8
          },
          {
            "time": 480,
            "power": 43.7
          },
          {
            "time": 600,
            "power": 37.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 933.7
          },
          {
            "time": 10,
            "power": 750.9
          },
          {
            "time": 15,
            "power": 655.2
          },
          {
            "time": 20,
            "power": 517.6
          },
          {
            "time": 30,
            "power": 360.4
          },
          {
            "time": 45,
            "power": 275.8
          },
          {
            "time": 60,
            "power": 215.5
          },
          {
            "time": 90,
            "power": 158.1
          },
          {
            "time": 120,
            "power": 133.1
          },
          {
            "time": 180,
            "power": 95.7
          },
          {
            "time": 240,
            "power": 77.2
          },
          {
            "time": 300,
            "power": 65.4
          },
          {
            "time": 480,
            "power": 44
          },
          {
            "time": 600,
            "power": 37.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 981.5
          },
          {
            "time": 10,
            "power": 789.4
          },
          {
            "time": 15,
            "power": 688.8
          },
          {
            "time": 20,
            "power": 544.2
          },
          {
            "time": 30,
            "power": 378.8
          },
          {
            "time": 45,
            "power": 287.5
          },
          {
            "time": 60,
            "power": 223.7
          },
          {
            "time": 90,
            "power": 163.9
          },
          {
            "time": 120,
            "power": 135.7
          },
          {
            "time": 180,
            "power": 97.5
          },
          {
            "time": 240,
            "power": 78.7
          },
          {
            "time": 300,
            "power": 66.7
          },
          {
            "time": 480,
            "power": 44.6
          },
          {
            "time": 600,
            "power": 38.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 997.5
          },
          {
            "time": 10,
            "power": 802.2
          },
          {
            "time": 15,
            "power": 705
          },
          {
            "time": 20,
            "power": 553
          },
          {
            "time": 30,
            "power": 385
          },
          {
            "time": 45,
            "power": 293.7
          },
          {
            "time": 60,
            "power": 224.9
          },
          {
            "time": 90,
            "power": 167.4
          },
          {
            "time": 120,
            "power": 138.4
          },
          {
            "time": 180,
            "power": 99.1
          },
          {
            "time": 240,
            "power": 79.5
          },
          {
            "time": 300,
            "power": 67.3
          },
          {
            "time": 480,
            "power": 45
          },
          {
            "time": 600,
            "power": 38.6
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1011.5
          },
          {
            "time": 10,
            "power": 813.4
          },
          {
            "time": 15,
            "power": 709.8
          },
          {
            "time": 20,
            "power": 560.7
          },
          {
            "time": 30,
            "power": 390.4
          },
          {
            "time": 45,
            "power": 298.1
          },
          {
            "time": 60,
            "power": 227.4
          },
          {
            "time": 90,
            "power": 171.8
          },
          {
            "time": 120,
            "power": 140.2
          },
          {
            "time": 180,
            "power": 101.2
          },
          {
            "time": 240,
            "power": 80.9
          },
          {
            "time": 300,
            "power": 68.4
          },
          {
            "time": 480,
            "power": 45.2
          },
          {
            "time": 600,
            "power": 38.7
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12750b",
    "capacity": "12750Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 837.9
          },
          {
            "time": 10,
            "power": 673.8
          },
          {
            "time": 15,
            "power": 588
          },
          {
            "time": 20,
            "power": 464.5
          },
          {
            "time": 30,
            "power": 323.4
          },
          {
            "time": 45,
            "power": 241.6
          },
          {
            "time": 60,
            "power": 196.9
          },
          {
            "time": 90,
            "power": 144.9
          },
          {
            "time": 120,
            "power": 119
          },
          {
            "time": 180,
            "power": 89
          },
          {
            "time": 240,
            "power": 70.6
          },
          {
            "time": 300,
            "power": 60
          },
          {
            "time": 480,
            "power": 41.8
          },
          {
            "time": 600,
            "power": 35.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 937.3
          },
          {
            "time": 10,
            "power": 753.8
          },
          {
            "time": 15,
            "power": 657.8
          },
          {
            "time": 20,
            "power": 519.6
          },
          {
            "time": 30,
            "power": 361.8
          },
          {
            "time": 45,
            "power": 254.8
          },
          {
            "time": 60,
            "power": 202.4
          },
          {
            "time": 90,
            "power": 148.5
          },
          {
            "time": 120,
            "power": 125.3
          },
          {
            "time": 180,
            "power": 91.5
          },
          {
            "time": 240,
            "power": 73
          },
          {
            "time": 300,
            "power": 62.1
          },
          {
            "time": 480,
            "power": 42.5
          },
          {
            "time": 600,
            "power": 36.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 983.3
          },
          {
            "time": 10,
            "power": 790.7
          },
          {
            "time": 15,
            "power": 690
          },
          {
            "time": 20,
            "power": 545.1
          },
          {
            "time": 30,
            "power": 379.5
          },
          {
            "time": 45,
            "power": 268.6
          },
          {
            "time": 60,
            "power": 209.9
          },
          {
            "time": 90,
            "power": 154
          },
          {
            "time": 120,
            "power": 129.6
          },
          {
            "time": 180,
            "power": 93.2
          },
          {
            "time": 240,
            "power": 75.2
          },
          {
            "time": 300,
            "power": 63.7
          },
          {
            "time": 480,
            "power": 42.8
          },
          {
            "time": 600,
            "power": 36.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1026
          },
          {
            "time": 10,
            "power": 825.1
          },
          {
            "time": 15,
            "power": 720
          },
          {
            "time": 20,
            "power": 568.8
          },
          {
            "time": 30,
            "power": 396
          },
          {
            "time": 45,
            "power": 279.9
          },
          {
            "time": 60,
            "power": 217.8
          },
          {
            "time": 90,
            "power": 159.6
          },
          {
            "time": 120,
            "power": 132.1
          },
          {
            "time": 180,
            "power": 94.9
          },
          {
            "time": 240,
            "power": 76.6
          },
          {
            "time": 300,
            "power": 64.9
          },
          {
            "time": 480,
            "power": 43.4
          },
          {
            "time": 600,
            "power": 37.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1068.8
          },
          {
            "time": 10,
            "power": 859.5
          },
          {
            "time": 15,
            "power": 750
          },
          {
            "time": 20,
            "power": 592.5
          },
          {
            "time": 30,
            "power": 412.5
          },
          {
            "time": 45,
            "power": 286
          },
          {
            "time": 60,
            "power": 219
          },
          {
            "time": 90,
            "power": 163
          },
          {
            "time": 120,
            "power": 134.7
          },
          {
            "time": 180,
            "power": 96.5
          },
          {
            "time": 240,
            "power": 77.4
          },
          {
            "time": 300,
            "power": 65.5
          },
          {
            "time": 480,
            "power": 43.8
          },
          {
            "time": 600,
            "power": 37.6
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1083.7
          },
          {
            "time": 10,
            "power": 871.5
          },
          {
            "time": 15,
            "power": 760.5
          },
          {
            "time": 20,
            "power": 600.8
          },
          {
            "time": 30,
            "power": 418.3
          },
          {
            "time": 45,
            "power": 290.3
          },
          {
            "time": 60,
            "power": 221.5
          },
          {
            "time": 90,
            "power": 167.3
          },
          {
            "time": 120,
            "power": 136.5
          },
          {
            "time": 180,
            "power": 98.5
          },
          {
            "time": 240,
            "power": 78.8
          },
          {
            "time": 300,
            "power": 66.6
          },
          {
            "time": 480,
            "power": 44
          },
          {
            "time": 600,
            "power": 37.7
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12800b",
    "capacity": "12800Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 893.8
          },
          {
            "time": 10,
            "power": 718.8
          },
          {
            "time": 15,
            "power": 627.2
          },
          {
            "time": 20,
            "power": 495.5
          },
          {
            "time": 30,
            "power": 345
          },
          {
            "time": 45,
            "power": 274.2
          },
          {
            "time": 60,
            "power": 223.6
          },
          {
            "time": 90,
            "power": 164.5
          },
          {
            "time": 120,
            "power": 135
          },
          {
            "time": 180,
            "power": 101
          },
          {
            "time": 240,
            "power": 80.2
          },
          {
            "time": 300,
            "power": 68.1
          },
          {
            "time": 480,
            "power": 47.4
          },
          {
            "time": 600,
            "power": 40.6
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 999.8
          },
          {
            "time": 10,
            "power": 804
          },
          {
            "time": 15,
            "power": 701.6
          },
          {
            "time": 20,
            "power": 554.3
          },
          {
            "time": 30,
            "power": 385.9
          },
          {
            "time": 45,
            "power": 289.3
          },
          {
            "time": 60,
            "power": 229.8
          },
          {
            "time": 90,
            "power": 168.6
          },
          {
            "time": 120,
            "power": 142.2
          },
          {
            "time": 180,
            "power": 103.9
          },
          {
            "time": 240,
            "power": 82.8
          },
          {
            "time": 300,
            "power": 70.5
          },
          {
            "time": 480,
            "power": 48.3
          },
          {
            "time": 600,
            "power": 41.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1048.8
          },
          {
            "time": 10,
            "power": 843.5
          },
          {
            "time": 15,
            "power": 736
          },
          {
            "time": 20,
            "power": 581.4
          },
          {
            "time": 30,
            "power": 404.8
          },
          {
            "time": 45,
            "power": 304.9
          },
          {
            "time": 60,
            "power": 238.2
          },
          {
            "time": 90,
            "power": 174.8
          },
          {
            "time": 120,
            "power": 147.1
          },
          {
            "time": 180,
            "power": 105.8
          },
          {
            "time": 240,
            "power": 85.3
          },
          {
            "time": 300,
            "power": 72.3
          },
          {
            "time": 480,
            "power": 48.6
          },
          {
            "time": 600,
            "power": 41.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1094.4
          },
          {
            "time": 10,
            "power": 880.1
          },
          {
            "time": 15,
            "power": 768
          },
          {
            "time": 20,
            "power": 606.7
          },
          {
            "time": 30,
            "power": 422.4
          },
          {
            "time": 45,
            "power": 317.7
          },
          {
            "time": 60,
            "power": 247.3
          },
          {
            "time": 90,
            "power": 181.2
          },
          {
            "time": 120,
            "power": 150
          },
          {
            "time": 180,
            "power": 107.7
          },
          {
            "time": 240,
            "power": 87
          },
          {
            "time": 300,
            "power": 73.7
          },
          {
            "time": 480,
            "power": 49.3
          },
          {
            "time": 600,
            "power": 42.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1140
          },
          {
            "time": 10,
            "power": 916.8
          },
          {
            "time": 15,
            "power": 800
          },
          {
            "time": 20,
            "power": 632
          },
          {
            "time": 30,
            "power": 440
          },
          {
            "time": 45,
            "power": 324.6
          },
          {
            "time": 60,
            "power": 248.6
          },
          {
            "time": 90,
            "power": 185
          },
          {
            "time": 120,
            "power": 152.9
          },
          {
            "time": 180,
            "power": 109.6
          },
          {
            "time": 240,
            "power": 87.8
          },
          {
            "time": 300,
            "power": 74.4
          },
          {
            "time": 480,
            "power": 49.8
          },
          {
            "time": 600,
            "power": 42.7
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1156
          },
          {
            "time": 10,
            "power": 929.6
          },
          {
            "time": 15,
            "power": 811.2
          },
          {
            "time": 20,
            "power": 640.8
          },
          {
            "time": 30,
            "power": 446.2
          },
          {
            "time": 45,
            "power": 329.5
          },
          {
            "time": 60,
            "power": 251.4
          },
          {
            "time": 90,
            "power": 189.9
          },
          {
            "time": 120,
            "power": 155
          },
          {
            "time": 180,
            "power": 111.8
          },
          {
            "time": 240,
            "power": 89.5
          },
          {
            "time": 300,
            "power": 75.5
          },
          {
            "time": 480,
            "power": 49.9
          },
          {
            "time": 600,
            "power": 42.8
          }
        ]
      }
    ]
  },
  {
    "model": "SPG12890b",
    "capacity": "12890Ah",
    "category": "highpower",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 994.3
          },
          {
            "time": 10,
            "power": 799.6
          },
          {
            "time": 15,
            "power": 697.8
          },
          {
            "time": 20,
            "power": 551.2
          },
          {
            "time": 30,
            "power": 383.8
          },
          {
            "time": 45,
            "power": 306.9
          },
          {
            "time": 60,
            "power": 250.2
          },
          {
            "time": 90,
            "power": 184.1
          },
          {
            "time": 120,
            "power": 151.1
          },
          {
            "time": 180,
            "power": 113
          },
          {
            "time": 240,
            "power": 89.7
          },
          {
            "time": 300,
            "power": 76.2
          },
          {
            "time": 480,
            "power": 53.1
          },
          {
            "time": 600,
            "power": 45.5
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 1112.3
          },
          {
            "time": 10,
            "power": 894.5
          },
          {
            "time": 15,
            "power": 780.5
          },
          {
            "time": 20,
            "power": 616.6
          },
          {
            "time": 30,
            "power": 429.3
          },
          {
            "time": 45,
            "power": 323.7
          },
          {
            "time": 60,
            "power": 257.2
          },
          {
            "time": 90,
            "power": 188.7
          },
          {
            "time": 120,
            "power": 159.2
          },
          {
            "time": 180,
            "power": 116.2
          },
          {
            "time": 240,
            "power": 92.7
          },
          {
            "time": 300,
            "power": 78.9
          },
          {
            "time": 480,
            "power": 54
          },
          {
            "time": 600,
            "power": 46.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1187.1
          },
          {
            "time": 10,
            "power": 954.7
          },
          {
            "time": 15,
            "power": 833
          },
          {
            "time": 20,
            "power": 658.1
          },
          {
            "time": 30,
            "power": 458.2
          },
          {
            "time": 45,
            "power": 341.2
          },
          {
            "time": 60,
            "power": 266.6
          },
          {
            "time": 90,
            "power": 195.6
          },
          {
            "time": 120,
            "power": 164.6
          },
          {
            "time": 180,
            "power": 118.4
          },
          {
            "time": 240,
            "power": 95.5
          },
          {
            "time": 300,
            "power": 80.9
          },
          {
            "time": 480,
            "power": 54.4
          },
          {
            "time": 600,
            "power": 46.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1248
          },
          {
            "time": 10,
            "power": 1003.6
          },
          {
            "time": 15,
            "power": 875.8
          },
          {
            "time": 20,
            "power": 691.9
          },
          {
            "time": 30,
            "power": 481.7
          },
          {
            "time": 45,
            "power": 355.6
          },
          {
            "time": 60,
            "power": 276.7
          },
          {
            "time": 90,
            "power": 202.7
          },
          {
            "time": 120,
            "power": 167.8
          },
          {
            "time": 180,
            "power": 120.6
          },
          {
            "time": 240,
            "power": 97.4
          },
          {
            "time": 300,
            "power": 82.5
          },
          {
            "time": 480,
            "power": 55.2
          },
          {
            "time": 600,
            "power": 47.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1268.3
          },
          {
            "time": 10,
            "power": 1019.9
          },
          {
            "time": 15,
            "power": 890
          },
          {
            "time": 20,
            "power": 703.1
          },
          {
            "time": 30,
            "power": 489.5
          },
          {
            "time": 45,
            "power": 363.2
          },
          {
            "time": 60,
            "power": 278.2
          },
          {
            "time": 90,
            "power": 207
          },
          {
            "time": 120,
            "power": 171.1
          },
          {
            "time": 180,
            "power": 122.6
          },
          {
            "time": 240,
            "power": 98.3
          },
          {
            "time": 300,
            "power": 83.3
          },
          {
            "time": 480,
            "power": 55.7
          },
          {
            "time": 600,
            "power": 47.7
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1286
          },
          {
            "time": 10,
            "power": 1034.2
          },
          {
            "time": 15,
            "power": 902.5
          },
          {
            "time": 20,
            "power": 712.9
          },
          {
            "time": 30,
            "power": 496.4
          },
          {
            "time": 45,
            "power": 368.7
          },
          {
            "time": 60,
            "power": 281.3
          },
          {
            "time": 90,
            "power": 212.5
          },
          {
            "time": 120,
            "power": 173.4
          },
          {
            "time": 180,
            "power": 125.1
          },
          {
            "time": 240,
            "power": 100.1
          },
          {
            "time": 300,
            "power": 84.5
          },
          {
            "time": 480,
            "power": 55.9
          },
          {
            "time": 600,
            "power": 47.9
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-100B",
    "capacity": "100Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 149.8
          },
          {
            "time": 60,
            "power": 83.5
          },
          {
            "time": 90,
            "power": 63.7
          },
          {
            "time": 120,
            "power": 52.4
          },
          {
            "time": 180,
            "power": 40
          },
          {
            "time": 240,
            "power": 32.9
          },
          {
            "time": 300,
            "power": 30.1
          },
          {
            "time": 360,
            "power": 26.7
          },
          {
            "time": 480,
            "power": 19.8
          },
          {
            "time": 600,
            "power": 16.6
          },
          {
            "time": 1200,
            "power": 8.7
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 166.9
          },
          {
            "time": 60,
            "power": 89.8
          },
          {
            "time": 90,
            "power": 68.6
          },
          {
            "time": 120,
            "power": 56.6
          },
          {
            "time": 180,
            "power": 42.8
          },
          {
            "time": 240,
            "power": 34.8
          },
          {
            "time": 300,
            "power": 31.8
          },
          {
            "time": 360,
            "power": 28
          },
          {
            "time": 480,
            "power": 20.5
          },
          {
            "time": 600,
            "power": 16.9
          },
          {
            "time": 1200,
            "power": 8.85
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 174.2
          },
          {
            "time": 60,
            "power": 94.5
          },
          {
            "time": 90,
            "power": 71.6
          },
          {
            "time": 120,
            "power": 58.7
          },
          {
            "time": 180,
            "power": 44.2
          },
          {
            "time": 240,
            "power": 35.9
          },
          {
            "time": 300,
            "power": 32.9
          },
          {
            "time": 360,
            "power": 28.8
          },
          {
            "time": 480,
            "power": 20.7
          },
          {
            "time": 600,
            "power": 17.1
          },
          {
            "time": 1200,
            "power": 8.95
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 176.4
          },
          {
            "time": 60,
            "power": 98.7
          },
          {
            "time": 90,
            "power": 74.1
          },
          {
            "time": 120,
            "power": 60.3
          },
          {
            "time": 180,
            "power": 45.4
          },
          {
            "time": 240,
            "power": 36.9
          },
          {
            "time": 300,
            "power": 33.5
          },
          {
            "time": 360,
            "power": 29.3
          },
          {
            "time": 480,
            "power": 20.9
          },
          {
            "time": 600,
            "power": 17.2
          },
          {
            "time": 1200,
            "power": 9.05
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 179.1
          },
          {
            "time": 60,
            "power": 103
          },
          {
            "time": 90,
            "power": 76.7
          },
          {
            "time": 120,
            "power": 62
          },
          {
            "time": 180,
            "power": 46.7
          },
          {
            "time": 240,
            "power": 37.8
          },
          {
            "time": 300,
            "power": 33.9
          },
          {
            "time": 360,
            "power": 29.7
          },
          {
            "time": 480,
            "power": 21.1
          },
          {
            "time": 600,
            "power": 17.4
          },
          {
            "time": 1200,
            "power": 9.15
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 181.8
          },
          {
            "time": 60,
            "power": 107.2
          },
          {
            "time": 90,
            "power": 79.1
          },
          {
            "time": 120,
            "power": 63.3
          },
          {
            "time": 180,
            "power": 47.7
          },
          {
            "time": 240,
            "power": 38.3
          },
          {
            "time": 300,
            "power": 34.4
          },
          {
            "time": 360,
            "power": 30.1
          },
          {
            "time": 480,
            "power": 21.5
          },
          {
            "time": 600,
            "power": 17.7
          },
          {
            "time": 1200,
            "power": 9.3
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-200B",
    "capacity": "200Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 240.3
          },
          {
            "time": 60,
            "power": 193.9
          },
          {
            "time": 90,
            "power": 154.2
          },
          {
            "time": 120,
            "power": 115.4
          },
          {
            "time": 180,
            "power": 91.8
          },
          {
            "time": 240,
            "power": 74
          },
          {
            "time": 300,
            "power": 62.5
          },
          {
            "time": 360,
            "power": 54.4
          },
          {
            "time": 480,
            "power": 44.3
          },
          {
            "time": 600,
            "power": 37.1
          },
          {
            "time": 1200,
            "power": 20
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 258.3
          },
          {
            "time": 60,
            "power": 203.7
          },
          {
            "time": 90,
            "power": 157.1
          },
          {
            "time": 120,
            "power": 121.1
          },
          {
            "time": 180,
            "power": 98.9
          },
          {
            "time": 240,
            "power": 79.5
          },
          {
            "time": 300,
            "power": 67.2
          },
          {
            "time": 360,
            "power": 58.2
          },
          {
            "time": 480,
            "power": 47.3
          },
          {
            "time": 600,
            "power": 39.5
          },
          {
            "time": 1200,
            "power": 21.1
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 296.2
          },
          {
            "time": 60,
            "power": 214.3
          },
          {
            "time": 90,
            "power": 163.7
          },
          {
            "time": 120,
            "power": 125.8
          },
          {
            "time": 180,
            "power": 101.1
          },
          {
            "time": 240,
            "power": 81.2
          },
          {
            "time": 300,
            "power": 68.5
          },
          {
            "time": 360,
            "power": 59.2
          },
          {
            "time": 480,
            "power": 48.1
          },
          {
            "time": 600,
            "power": 40.1
          },
          {
            "time": 1200,
            "power": 21.3
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 315.1
          },
          {
            "time": 60,
            "power": 217.7
          },
          {
            "time": 90,
            "power": 167.1
          },
          {
            "time": 120,
            "power": 128.1
          },
          {
            "time": 180,
            "power": 103.6
          },
          {
            "time": 240,
            "power": 82.9
          },
          {
            "time": 300,
            "power": 69.8
          },
          {
            "time": 360,
            "power": 60.4
          },
          {
            "time": 480,
            "power": 48.8
          },
          {
            "time": 600,
            "power": 40.6
          },
          {
            "time": 1200,
            "power": 21.6
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 320.4
          },
          {
            "time": 60,
            "power": 220.2
          },
          {
            "time": 90,
            "power": 169.6
          },
          {
            "time": 120,
            "power": 128.9
          },
          {
            "time": 180,
            "power": 104.8
          },
          {
            "time": 240,
            "power": 83.9
          },
          {
            "time": 300,
            "power": 70.6
          },
          {
            "time": 360,
            "power": 61
          },
          {
            "time": 480,
            "power": 49.3
          },
          {
            "time": 600,
            "power": 40.9
          },
          {
            "time": 1200,
            "power": 21.7
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 349.4
          },
          {
            "time": 60,
            "power": 234.8
          },
          {
            "time": 90,
            "power": 173.4
          },
          {
            "time": 120,
            "power": 139.2
          },
          {
            "time": 180,
            "power": 108.1
          },
          {
            "time": 240,
            "power": 86.2
          },
          {
            "time": 300,
            "power": 72.4
          },
          {
            "time": 360,
            "power": 62.4
          },
          {
            "time": 480,
            "power": 50.3
          },
          {
            "time": 600,
            "power": 41.9
          },
          {
            "time": 1200,
            "power": 22.1
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-300B",
    "capacity": "300Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 369.9
          },
          {
            "time": 60,
            "power": 299.5
          },
          {
            "time": 90,
            "power": 236.9
          },
          {
            "time": 120,
            "power": 177.7
          },
          {
            "time": 180,
            "power": 137.7
          },
          {
            "time": 240,
            "power": 111
          },
          {
            "time": 300,
            "power": 93.8
          },
          {
            "time": 360,
            "power": 81.6
          },
          {
            "time": 480,
            "power": 66.4
          },
          {
            "time": 600,
            "power": 55.6
          },
          {
            "time": 1200,
            "power": 30
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 398
          },
          {
            "time": 60,
            "power": 314.5
          },
          {
            "time": 90,
            "power": 241.7
          },
          {
            "time": 120,
            "power": 186.4
          },
          {
            "time": 180,
            "power": 148.4
          },
          {
            "time": 240,
            "power": 119.2
          },
          {
            "time": 300,
            "power": 100.8
          },
          {
            "time": 360,
            "power": 87.3
          },
          {
            "time": 480,
            "power": 71
          },
          {
            "time": 600,
            "power": 59.3
          },
          {
            "time": 1200,
            "power": 31.6
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 456.3
          },
          {
            "time": 60,
            "power": 330.4
          },
          {
            "time": 90,
            "power": 251.4
          },
          {
            "time": 120,
            "power": 194.2
          },
          {
            "time": 180,
            "power": 151.7
          },
          {
            "time": 240,
            "power": 119.7
          },
          {
            "time": 300,
            "power": 102.7
          },
          {
            "time": 360,
            "power": 88.9
          },
          {
            "time": 480,
            "power": 72.1
          },
          {
            "time": 600,
            "power": 60.1
          },
          {
            "time": 1200,
            "power": 32
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 485.4
          },
          {
            "time": 60,
            "power": 335.1
          },
          {
            "time": 90,
            "power": 256.8
          },
          {
            "time": 120,
            "power": 199
          },
          {
            "time": 180,
            "power": 155.4
          },
          {
            "time": 240,
            "power": 121.4
          },
          {
            "time": 300,
            "power": 104.7
          },
          {
            "time": 360,
            "power": 89.5
          },
          {
            "time": 480,
            "power": 73.3
          },
          {
            "time": 600,
            "power": 60.9
          },
          {
            "time": 1200,
            "power": 32.3
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 493.6
          },
          {
            "time": 60,
            "power": 339.3
          },
          {
            "time": 90,
            "power": 260.8
          },
          {
            "time": 120,
            "power": 202.1
          },
          {
            "time": 180,
            "power": 157.3
          },
          {
            "time": 240,
            "power": 124.8
          },
          {
            "time": 300,
            "power": 105.8
          },
          {
            "time": 360,
            "power": 91.5
          },
          {
            "time": 480,
            "power": 73.9
          },
          {
            "time": 600,
            "power": 61.4
          },
          {
            "time": 1200,
            "power": 32.6
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 524.1
          },
          {
            "time": 60,
            "power": 352.3
          },
          {
            "time": 90,
            "power": 270.1
          },
          {
            "time": 120,
            "power": 208.9
          },
          {
            "time": 180,
            "power": 162.1
          },
          {
            "time": 240,
            "power": 129.3
          },
          {
            "time": 300,
            "power": 108.6
          },
          {
            "time": 360,
            "power": 93.6
          },
          {
            "time": 480,
            "power": 75.4
          },
          {
            "time": 600,
            "power": 62.6
          },
          {
            "time": 1200,
            "power": 33.1
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-400B",
    "capacity": "400Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 480.7
          },
          {
            "time": 60,
            "power": 388.9
          },
          {
            "time": 90,
            "power": 307.5
          },
          {
            "time": 120,
            "power": 230.9
          },
          {
            "time": 180,
            "power": 183.6
          },
          {
            "time": 240,
            "power": 148
          },
          {
            "time": 300,
            "power": 125.1
          },
          {
            "time": 360,
            "power": 108.8
          },
          {
            "time": 480,
            "power": 88.6
          },
          {
            "time": 600,
            "power": 74.2
          },
          {
            "time": 1200,
            "power": 40
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 517.6
          },
          {
            "time": 60,
            "power": 408.3
          },
          {
            "time": 90,
            "power": 314.1
          },
          {
            "time": 120,
            "power": 243.2
          },
          {
            "time": 180,
            "power": 197.8
          },
          {
            "time": 240,
            "power": 159
          },
          {
            "time": 300,
            "power": 134.3
          },
          {
            "time": 360,
            "power": 116.4
          },
          {
            "time": 480,
            "power": 94.6
          },
          {
            "time": 600,
            "power": 79
          },
          {
            "time": 1200,
            "power": 42.1
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 593.3
          },
          {
            "time": 60,
            "power": 428.7
          },
          {
            "time": 90,
            "power": 326.4
          },
          {
            "time": 120,
            "power": 252.6
          },
          {
            "time": 180,
            "power": 202.2
          },
          {
            "time": 240,
            "power": 162.3
          },
          {
            "time": 300,
            "power": 137
          },
          {
            "time": 360,
            "power": 118.5
          },
          {
            "time": 480,
            "power": 96.2
          },
          {
            "time": 600,
            "power": 80.1
          },
          {
            "time": 1200,
            "power": 42.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 630.2
          },
          {
            "time": 60,
            "power": 435.4
          },
          {
            "time": 90,
            "power": 336.4
          },
          {
            "time": 120,
            "power": 254.2
          },
          {
            "time": 180,
            "power": 207.8
          },
          {
            "time": 240,
            "power": 165.8
          },
          {
            "time": 300,
            "power": 139.7
          },
          {
            "time": 360,
            "power": 120.7
          },
          {
            "time": 480,
            "power": 97.7
          },
          {
            "time": 600,
            "power": 81.3
          },
          {
            "time": 1200,
            "power": 43.1
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 641.8
          },
          {
            "time": 60,
            "power": 439.9
          },
          {
            "time": 90,
            "power": 337.2
          },
          {
            "time": 120,
            "power": 258.6
          },
          {
            "time": 180,
            "power": 209.7
          },
          {
            "time": 240,
            "power": 167.7
          },
          {
            "time": 300,
            "power": 141.1
          },
          {
            "time": 360,
            "power": 121.9
          },
          {
            "time": 480,
            "power": 98.6
          },
          {
            "time": 600,
            "power": 81.9
          },
          {
            "time": 1200,
            "power": 43.4
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 698.8
          },
          {
            "time": 60,
            "power": 469.8
          },
          {
            "time": 90,
            "power": 346.7
          },
          {
            "time": 120,
            "power": 278.4
          },
          {
            "time": 180,
            "power": 216.1
          },
          {
            "time": 240,
            "power": 172.4
          },
          {
            "time": 300,
            "power": 144.8
          },
          {
            "time": 360,
            "power": 124.8
          },
          {
            "time": 480,
            "power": 100.6
          },
          {
            "time": 600,
            "power": 83.4
          },
          {
            "time": 1200,
            "power": 44.2
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-500B",
    "capacity": "500Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 617.5
          },
          {
            "time": 60,
            "power": 499.4
          },
          {
            "time": 90,
            "power": 395.8
          },
          {
            "time": 120,
            "power": 296.6
          },
          {
            "time": 180,
            "power": 229.5
          },
          {
            "time": 240,
            "power": 185
          },
          {
            "time": 300,
            "power": 156.4
          },
          {
            "time": 360,
            "power": 136
          },
          {
            "time": 480,
            "power": 110.7
          },
          {
            "time": 600,
            "power": 92.7
          },
          {
            "time": 1200,
            "power": 49.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 664.2
          },
          {
            "time": 60,
            "power": 524.3
          },
          {
            "time": 90,
            "power": 403.6
          },
          {
            "time": 120,
            "power": 311.2
          },
          {
            "time": 180,
            "power": 247.3
          },
          {
            "time": 240,
            "power": 198.7
          },
          {
            "time": 300,
            "power": 167.9
          },
          {
            "time": 360,
            "power": 145.5
          },
          {
            "time": 480,
            "power": 118.3
          },
          {
            "time": 600,
            "power": 98.8
          },
          {
            "time": 1200,
            "power": 52.6
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 761.5
          },
          {
            "time": 60,
            "power": 551.2
          },
          {
            "time": 90,
            "power": 420.1
          },
          {
            "time": 120,
            "power": 323.8
          },
          {
            "time": 180,
            "power": 252.8
          },
          {
            "time": 240,
            "power": 202.9
          },
          {
            "time": 300,
            "power": 171.2
          },
          {
            "time": 360,
            "power": 148.1
          },
          {
            "time": 480,
            "power": 120.2
          },
          {
            "time": 600,
            "power": 100.2
          },
          {
            "time": 1200,
            "power": 53.3
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 810.1
          },
          {
            "time": 60,
            "power": 559.4
          },
          {
            "time": 90,
            "power": 429
          },
          {
            "time": 120,
            "power": 332.6
          },
          {
            "time": 180,
            "power": 258.9
          },
          {
            "time": 240,
            "power": 207.3
          },
          {
            "time": 300,
            "power": 174.6
          },
          {
            "time": 360,
            "power": 150.9
          },
          {
            "time": 480,
            "power": 122.1
          },
          {
            "time": 600,
            "power": 101.6
          },
          {
            "time": 1200,
            "power": 53.9
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 823.9
          },
          {
            "time": 60,
            "power": 565.8
          },
          {
            "time": 90,
            "power": 433
          },
          {
            "time": 120,
            "power": 336.1
          },
          {
            "time": 180,
            "power": 262.1
          },
          {
            "time": 240,
            "power": 209.6
          },
          {
            "time": 300,
            "power": 176.4
          },
          {
            "time": 360,
            "power": 152.4
          },
          {
            "time": 480,
            "power": 123.2
          },
          {
            "time": 600,
            "power": 102.4
          },
          {
            "time": 1200,
            "power": 54.3
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 873.5
          },
          {
            "time": 60,
            "power": 587.2
          },
          {
            "time": 90,
            "power": 433.5
          },
          {
            "time": 120,
            "power": 348.1
          },
          {
            "time": 180,
            "power": 270.2
          },
          {
            "time": 240,
            "power": 215.5
          },
          {
            "time": 300,
            "power": 181
          },
          {
            "time": 360,
            "power": 156.1
          },
          {
            "time": 480,
            "power": 125.7
          },
          {
            "time": 600,
            "power": 104.3
          },
          {
            "time": 1200,
            "power": 55.2
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-600B",
    "capacity": "600Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 730.8
          },
          {
            "time": 60,
            "power": 507.4
          },
          {
            "time": 90,
            "power": 467.7
          },
          {
            "time": 120,
            "power": 356.6
          },
          {
            "time": 180,
            "power": 275.3
          },
          {
            "time": 240,
            "power": 222
          },
          {
            "time": 300,
            "power": 187.6
          },
          {
            "time": 360,
            "power": 163.1
          },
          {
            "time": 480,
            "power": 132.9
          },
          {
            "time": 600,
            "power": 111.3
          },
          {
            "time": 1200,
            "power": 59.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 785.4
          },
          {
            "time": 60,
            "power": 617.2
          },
          {
            "time": 90,
            "power": 477.5
          },
          {
            "time": 120,
            "power": 374.2
          },
          {
            "time": 180,
            "power": 296.7
          },
          {
            "time": 240,
            "power": 238.4
          },
          {
            "time": 300,
            "power": 201.5
          },
          {
            "time": 360,
            "power": 174.5
          },
          {
            "time": 480,
            "power": 142
          },
          {
            "time": 600,
            "power": 118.6
          },
          {
            "time": 1200,
            "power": 63.2
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 900.4
          },
          {
            "time": 60,
            "power": 649
          },
          {
            "time": 90,
            "power": 496
          },
          {
            "time": 120,
            "power": 389.8
          },
          {
            "time": 180,
            "power": 303.3
          },
          {
            "time": 240,
            "power": 243.5
          },
          {
            "time": 300,
            "power": 205.4
          },
          {
            "time": 360,
            "power": 177.7
          },
          {
            "time": 480,
            "power": 144.3
          },
          {
            "time": 600,
            "power": 120.2
          },
          {
            "time": 1200,
            "power": 63.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 957.9
          },
          {
            "time": 60,
            "power": 658.7
          },
          {
            "time": 90,
            "power": 513.5
          },
          {
            "time": 120,
            "power": 396.5
          },
          {
            "time": 180,
            "power": 310.7
          },
          {
            "time": 240,
            "power": 248.7
          },
          {
            "time": 300,
            "power": 209.5
          },
          {
            "time": 360,
            "power": 181.1
          },
          {
            "time": 480,
            "power": 146.5
          },
          {
            "time": 600,
            "power": 121.9
          },
          {
            "time": 1200,
            "power": 64.7
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 974.8
          },
          {
            "time": 60,
            "power": 665.3
          },
          {
            "time": 90,
            "power": 516.3
          },
          {
            "time": 120,
            "power": 399.6
          },
          {
            "time": 180,
            "power": 314.5
          },
          {
            "time": 240,
            "power": 251.6
          },
          {
            "time": 300,
            "power": 211.7
          },
          {
            "time": 360,
            "power": 182.9
          },
          {
            "time": 480,
            "power": 147.9
          },
          {
            "time": 600,
            "power": 122.8
          },
          {
            "time": 1200,
            "power": 65.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 1048.2
          },
          {
            "time": 60,
            "power": 701.1
          },
          {
            "time": 90,
            "power": 520.1
          },
          {
            "time": 120,
            "power": 417.6
          },
          {
            "time": 180,
            "power": 324.2
          },
          {
            "time": 240,
            "power": 258.6
          },
          {
            "time": 300,
            "power": 217.2
          },
          {
            "time": 360,
            "power": 187.3
          },
          {
            "time": 480,
            "power": 150.9
          },
          {
            "time": 600,
            "power": 125.1
          },
          {
            "time": 1200,
            "power": 66.2
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-800B",
    "capacity": "800Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 992.2
          },
          {
            "time": 60,
            "power": 801
          },
          {
            "time": 90,
            "power": 635.1
          },
          {
            "time": 120,
            "power": 476.1
          },
          {
            "time": 180,
            "power": 367.1
          },
          {
            "time": 240,
            "power": 296
          },
          {
            "time": 300,
            "power": 250.2
          },
          {
            "time": 360,
            "power": 217.5
          },
          {
            "time": 480,
            "power": 177.2
          },
          {
            "time": 600,
            "power": 148.4
          },
          {
            "time": 1200,
            "power": 79.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 1066.4
          },
          {
            "time": 60,
            "power": 842
          },
          {
            "time": 90,
            "power": 648.8
          },
          {
            "time": 120,
            "power": 500.5
          },
          {
            "time": 180,
            "power": 395.6
          },
          {
            "time": 240,
            "power": 317.9
          },
          {
            "time": 300,
            "power": 268.7
          },
          {
            "time": 360,
            "power": 232.7
          },
          {
            "time": 480,
            "power": 189.3
          },
          {
            "time": 600,
            "power": 158.1
          },
          {
            "time": 1200,
            "power": 84.2
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 1222.5
          },
          {
            "time": 60,
            "power": 885
          },
          {
            "time": 90,
            "power": 674.2
          },
          {
            "time": 120,
            "power": 520
          },
          {
            "time": 180,
            "power": 404.4
          },
          {
            "time": 240,
            "power": 324.6
          },
          {
            "time": 300,
            "power": 273.9
          },
          {
            "time": 360,
            "power": 236.9
          },
          {
            "time": 480,
            "power": 192.4
          },
          {
            "time": 600,
            "power": 160.3
          },
          {
            "time": 1200,
            "power": 85.2
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 1300.5
          },
          {
            "time": 60,
            "power": 898.9
          },
          {
            "time": 90,
            "power": 687.5
          },
          {
            "time": 120,
            "power": 528.8
          },
          {
            "time": 180,
            "power": 414.3
          },
          {
            "time": 240,
            "power": 331.6
          },
          {
            "time": 300,
            "power": 279.9
          },
          {
            "time": 360,
            "power": 241.4
          },
          {
            "time": 480,
            "power": 195.4
          },
          {
            "time": 600,
            "power": 162.5
          },
          {
            "time": 1200,
            "power": 86.2
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 1322.6
          },
          {
            "time": 60,
            "power": 909.2
          },
          {
            "time": 90,
            "power": 691.3
          },
          {
            "time": 120,
            "power": 538.8
          },
          {
            "time": 180,
            "power": 419.4
          },
          {
            "time": 240,
            "power": 335.4
          },
          {
            "time": 300,
            "power": 282.2
          },
          {
            "time": 360,
            "power": 243.9
          },
          {
            "time": 480,
            "power": 197.1
          },
          {
            "time": 600,
            "power": 163.8
          },
          {
            "time": 1200,
            "power": 86.8
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 1397.7
          },
          {
            "time": 60,
            "power": 939.4
          },
          {
            "time": 90,
            "power": 693.5
          },
          {
            "time": 120,
            "power": 557.8
          },
          {
            "time": 180,
            "power": 432.3
          },
          {
            "time": 240,
            "power": 344.8
          },
          {
            "time": 300,
            "power": 289.6
          },
          {
            "time": 360,
            "power": 249.7
          },
          {
            "time": 480,
            "power": 201.2
          },
          {
            "time": 600,
            "power": 166.8
          },
          {
            "time": 1200,
            "power": 88.3
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-1000B",
    "capacity": "1000Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 1225.9
          },
          {
            "time": 60,
            "power": 990.6
          },
          {
            "time": 90,
            "power": 785.1
          },
          {
            "time": 120,
            "power": 588.3
          },
          {
            "time": 180,
            "power": 458.9
          },
          {
            "time": 240,
            "power": 370
          },
          {
            "time": 300,
            "power": 312.7
          },
          {
            "time": 360,
            "power": 271.9
          },
          {
            "time": 480,
            "power": 221.5
          },
          {
            "time": 600,
            "power": 185.4
          },
          {
            "time": 1200,
            "power": 99.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 1317.5
          },
          {
            "time": 60,
            "power": 1040
          },
          {
            "time": 90,
            "power": 801.5
          },
          {
            "time": 120,
            "power": 618.2
          },
          {
            "time": 180,
            "power": 494.5
          },
          {
            "time": 240,
            "power": 397.4
          },
          {
            "time": 300,
            "power": 335.8
          },
          {
            "time": 360,
            "power": 290.9
          },
          {
            "time": 480,
            "power": 236.6
          },
          {
            "time": 600,
            "power": 197.6
          },
          {
            "time": 1200,
            "power": 105.3
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 1511.3
          },
          {
            "time": 60,
            "power": 1093.4
          },
          {
            "time": 90,
            "power": 832.3
          },
          {
            "time": 120,
            "power": 642.3
          },
          {
            "time": 180,
            "power": 505.5
          },
          {
            "time": 240,
            "power": 405.8
          },
          {
            "time": 300,
            "power": 342.4
          },
          {
            "time": 360,
            "power": 296.2
          },
          {
            "time": 480,
            "power": 240.5
          },
          {
            "time": 600,
            "power": 200.3
          },
          {
            "time": 1200,
            "power": 106.6
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 1606.8
          },
          {
            "time": 60,
            "power": 1110.1
          },
          {
            "time": 90,
            "power": 850
          },
          {
            "time": 120,
            "power": 653.3
          },
          {
            "time": 180,
            "power": 517.9
          },
          {
            "time": 240,
            "power": 414.6
          },
          {
            "time": 300,
            "power": 349.2
          },
          {
            "time": 360,
            "power": 301.8
          },
          {
            "time": 480,
            "power": 244.2
          },
          {
            "time": 600,
            "power": 203.1
          },
          {
            "time": 1200,
            "power": 107.8
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 1635.1
          },
          {
            "time": 60,
            "power": 1123
          },
          {
            "time": 90,
            "power": 862
          },
          {
            "time": 120,
            "power": 658.4
          },
          {
            "time": 180,
            "power": 524.2
          },
          {
            "time": 240,
            "power": 419.3
          },
          {
            "time": 300,
            "power": 352.8
          },
          {
            "time": 360,
            "power": 304.8
          },
          {
            "time": 480,
            "power": 246.4
          },
          {
            "time": 600,
            "power": 204.7
          },
          {
            "time": 1200,
            "power": 108.6
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 1747
          },
          {
            "time": 60,
            "power": 1174.2
          },
          {
            "time": 90,
            "power": 866.9
          },
          {
            "time": 120,
            "power": 696.1
          },
          {
            "time": 180,
            "power": 540.4
          },
          {
            "time": 240,
            "power": 431.1
          },
          {
            "time": 300,
            "power": 362
          },
          {
            "time": 360,
            "power": 312.1
          },
          {
            "time": 480,
            "power": 251.5
          },
          {
            "time": 600,
            "power": 208.5
          },
          {
            "time": 1200,
            "power": 110.4
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-1200B",
    "capacity": "1200Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 1490.1
          },
          {
            "time": 45,
            "power": 1181.9
          },
          {
            "time": 60,
            "power": 1037
          },
          {
            "time": 90,
            "power": 799.7
          },
          {
            "time": 120,
            "power": 649.4
          },
          {
            "time": 180,
            "power": 495.6
          },
          {
            "time": 240,
            "power": 399.6
          },
          {
            "time": 300,
            "power": 337.8
          },
          {
            "time": 360,
            "power": 293.7
          },
          {
            "time": 480,
            "power": 265.8
          },
          {
            "time": 600,
            "power": 2222.5
          },
          {
            "time": 1200,
            "power": 119.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 1670.5
          },
          {
            "time": 45,
            "power": 1311.9
          },
          {
            "time": 60,
            "power": 1139.9
          },
          {
            "time": 90,
            "power": 870
          },
          {
            "time": 120,
            "power": 703
          },
          {
            "time": 180,
            "power": 534.1
          },
          {
            "time": 240,
            "power": 429.2
          },
          {
            "time": 300,
            "power": 362.7
          },
          {
            "time": 360,
            "power": 314.2
          },
          {
            "time": 480,
            "power": 283.9
          },
          {
            "time": 600,
            "power": 237.1
          },
          {
            "time": 1200,
            "power": 126.4
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 1731.2
          },
          {
            "time": 45,
            "power": 1354.8
          },
          {
            "time": 60,
            "power": 1173.7
          },
          {
            "time": 90,
            "power": 893.8
          },
          {
            "time": 120,
            "power": 720.6
          },
          {
            "time": 180,
            "power": 546
          },
          {
            "time": 240,
            "power": 438.3
          },
          {
            "time": 300,
            "power": 369.8
          },
          {
            "time": 360,
            "power": 319.9
          },
          {
            "time": 480,
            "power": 288.5
          },
          {
            "time": 600,
            "power": 240.4
          },
          {
            "time": 1200,
            "power": 127.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 1831.8
          },
          {
            "time": 45,
            "power": 1395.1
          },
          {
            "time": 60,
            "power": 1208.4
          },
          {
            "time": 90,
            "power": 918.5
          },
          {
            "time": 120,
            "power": 739.7
          },
          {
            "time": 180,
            "power": 559.3
          },
          {
            "time": 240,
            "power": 447.7
          },
          {
            "time": 300,
            "power": 377.1
          },
          {
            "time": 360,
            "power": 325.9
          },
          {
            "time": 480,
            "power": 293
          },
          {
            "time": 600,
            "power": 243.8
          },
          {
            "time": 1200,
            "power": 129.4
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 1939.6
          },
          {
            "time": 45,
            "power": 1419.3
          },
          {
            "time": 60,
            "power": 1227.8
          },
          {
            "time": 90,
            "power": 931.5
          },
          {
            "time": 120,
            "power": 749.4
          },
          {
            "time": 180,
            "power": 566.2
          },
          {
            "time": 240,
            "power": 452.8
          },
          {
            "time": 300,
            "power": 381
          },
          {
            "time": 360,
            "power": 329.2
          },
          {
            "time": 480,
            "power": 295.7
          },
          {
            "time": 600,
            "power": 245.7
          },
          {
            "time": 1200,
            "power": 130.3
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 1945
          },
          {
            "time": 45,
            "power": 1476.9
          },
          {
            "time": 60,
            "power": 1275.4
          },
          {
            "time": 90,
            "power": 965.1
          },
          {
            "time": 120,
            "power": 774.9
          },
          {
            "time": 180,
            "power": 583.6
          },
          {
            "time": 240,
            "power": 465.5
          },
          {
            "time": 300,
            "power": 390.9
          },
          {
            "time": 360,
            "power": 337.1
          },
          {
            "time": 480,
            "power": 301.8
          },
          {
            "time": 600,
            "power": 250.2
          },
          {
            "time": 1200,
            "power": 132.5
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-1500B",
    "capacity": "1500Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 1735.3
          },
          {
            "time": 45,
            "power": 1608.8
          },
          {
            "time": 60,
            "power": 1440.3
          },
          {
            "time": 90,
            "power": 1110.7
          },
          {
            "time": 120,
            "power": 901.9
          },
          {
            "time": 180,
            "power": 688.4
          },
          {
            "time": 240,
            "power": 555
          },
          {
            "time": 300,
            "power": 469.1
          },
          {
            "time": 360,
            "power": 407.9
          },
          {
            "time": 480,
            "power": 332.2
          },
          {
            "time": 600,
            "power": 278.2
          },
          {
            "time": 1200,
            "power": 149.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 1976
          },
          {
            "time": 45,
            "power": 1748
          },
          {
            "time": 60,
            "power": 1574.5
          },
          {
            "time": 90,
            "power": 1208.3
          },
          {
            "time": 120,
            "power": 976.4
          },
          {
            "time": 180,
            "power": 734.9
          },
          {
            "time": 240,
            "power": 596.1
          },
          {
            "time": 300,
            "power": 503.8
          },
          {
            "time": 360,
            "power": 436.4
          },
          {
            "time": 480,
            "power": 354.9
          },
          {
            "time": 600,
            "power": 296.4
          },
          {
            "time": 1200,
            "power": 157.9
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 2049.6
          },
          {
            "time": 45,
            "power": 1769.1
          },
          {
            "time": 60,
            "power": 1589.9
          },
          {
            "time": 90,
            "power": 1241.4
          },
          {
            "time": 120,
            "power": 1000.8
          },
          {
            "time": 180,
            "power": 758.3
          },
          {
            "time": 240,
            "power": 608.7
          },
          {
            "time": 300,
            "power": 513.6
          },
          {
            "time": 360,
            "power": 444.3
          },
          {
            "time": 480,
            "power": 360.7
          },
          {
            "time": 600,
            "power": 300.5
          },
          {
            "time": 1200,
            "power": 159.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 2161.7
          },
          {
            "time": 45,
            "power": 1856.6
          },
          {
            "time": 60,
            "power": 1641.3
          },
          {
            "time": 90,
            "power": 1275.7
          },
          {
            "time": 120,
            "power": 1027.4
          },
          {
            "time": 180,
            "power": 776.8
          },
          {
            "time": 240,
            "power": 621.8
          },
          {
            "time": 300,
            "power": 523.8
          },
          {
            "time": 360,
            "power": 452.7
          },
          {
            "time": 480,
            "power": 366.3
          },
          {
            "time": 600,
            "power": 304.7
          },
          {
            "time": 1200,
            "power": 161.7
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 2199.8
          },
          {
            "time": 45,
            "power": 1946.7
          },
          {
            "time": 60,
            "power": 1692
          },
          {
            "time": 90,
            "power": 1293.8
          },
          {
            "time": 120,
            "power": 1040.9
          },
          {
            "time": 180,
            "power": 786.4
          },
          {
            "time": 240,
            "power": 628.9
          },
          {
            "time": 300,
            "power": 529.2
          },
          {
            "time": 360,
            "power": 457.3
          },
          {
            "time": 480,
            "power": 369.6
          },
          {
            "time": 600,
            "power": 307.1
          },
          {
            "time": 1200,
            "power": 162.8
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 2221.1
          },
          {
            "time": 45,
            "power": 2010.2
          },
          {
            "time": 60,
            "power": 1737.6
          },
          {
            "time": 90,
            "power": 1340.4
          },
          {
            "time": 120,
            "power": 1076.3
          },
          {
            "time": 180,
            "power": 810.5
          },
          {
            "time": 240,
            "power": 646.6
          },
          {
            "time": 300,
            "power": 543
          },
          {
            "time": 360,
            "power": 468.2
          },
          {
            "time": 480,
            "power": 377.2
          },
          {
            "time": 600,
            "power": 312.8
          },
          {
            "time": 1200,
            "power": 165.6
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-2000B",
    "capacity": "2000Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 2313.9
          },
          {
            "time": 45,
            "power": 2134.1
          },
          {
            "time": 60,
            "power": 1872.4
          },
          {
            "time": 90,
            "power": 1481
          },
          {
            "time": 120,
            "power": 1202.6
          },
          {
            "time": 180,
            "power": 917.8
          },
          {
            "time": 240,
            "power": 739.9
          },
          {
            "time": 300,
            "power": 625.5
          },
          {
            "time": 360,
            "power": 543.8
          },
          {
            "time": 480,
            "power": 442.9
          },
          {
            "time": 600,
            "power": 370.9
          },
          {
            "time": 1200,
            "power": 199.8
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 2634.7
          },
          {
            "time": 45,
            "power": 2368.8
          },
          {
            "time": 60,
            "power": 2058.2
          },
          {
            "time": 90,
            "power": 1611.1
          },
          {
            "time": 120,
            "power": 1301.8
          },
          {
            "time": 180,
            "power": 989
          },
          {
            "time": 240,
            "power": 794.8
          },
          {
            "time": 300,
            "power": 671.7
          },
          {
            "time": 360,
            "power": 581.8
          },
          {
            "time": 480,
            "power": 473.2
          },
          {
            "time": 600,
            "power": 395.2
          },
          {
            "time": 1200,
            "power": 210.6
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 2732.8
          },
          {
            "time": 45,
            "power": 2446.1
          },
          {
            "time": 60,
            "power": 2119.2
          },
          {
            "time": 90,
            "power": 1655.1
          },
          {
            "time": 120,
            "power": 1334.4
          },
          {
            "time": 180,
            "power": 1011
          },
          {
            "time": 240,
            "power": 811.6
          },
          {
            "time": 300,
            "power": 684.8
          },
          {
            "time": 360,
            "power": 592.3
          },
          {
            "time": 480,
            "power": 480.9
          },
          {
            "time": 600,
            "power": 400.7
          },
          {
            "time": 1200,
            "power": 213.1
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 2882.4
          },
          {
            "time": 45,
            "power": 2519
          },
          {
            "time": 60,
            "power": 2181.9
          },
          {
            "time": 90,
            "power": 1700.9
          },
          {
            "time": 120,
            "power": 1369.8
          },
          {
            "time": 180,
            "power": 1035.8
          },
          {
            "time": 240,
            "power": 829.1
          },
          {
            "time": 300,
            "power": 698.4
          },
          {
            "time": 360,
            "power": 603.6
          },
          {
            "time": 480,
            "power": 488.4
          },
          {
            "time": 600,
            "power": 406.3
          },
          {
            "time": 1200,
            "power": 215.6
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 2933.1
          },
          {
            "time": 45,
            "power": 2562.7
          },
          {
            "time": 60,
            "power": 2216.8
          },
          {
            "time": 90,
            "power": 1725
          },
          {
            "time": 120,
            "power": 1387.8
          },
          {
            "time": 180,
            "power": 1048.5
          },
          {
            "time": 240,
            "power": 838.6
          },
          {
            "time": 300,
            "power": 705.5
          },
          {
            "time": 360,
            "power": 609.7
          },
          {
            "time": 480,
            "power": 492.8
          },
          {
            "time": 600,
            "power": 409.4
          },
          {
            "time": 1200,
            "power": 217.1
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 2961.5
          },
          {
            "time": 45,
            "power": 2666.6
          },
          {
            "time": 60,
            "power": 2302.8
          },
          {
            "time": 90,
            "power": 1787.1
          },
          {
            "time": 120,
            "power": 1435.1
          },
          {
            "time": 180,
            "power": 1080.7
          },
          {
            "time": 240,
            "power": 862.1
          },
          {
            "time": 300,
            "power": 724
          },
          {
            "time": 360,
            "power": 624.2
          },
          {
            "time": 480,
            "power": 502.9
          },
          {
            "time": 600,
            "power": 417
          },
          {
            "time": 1200,
            "power": 220.8
          }
        ]
      }
    ]
  },
  {
    "model": "GFMD-3000B",
    "capacity": "3000Ah",
    "category": "2v",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 30,
            "power": 3470.8
          },
          {
            "time": 45,
            "power": 3217.5
          },
          {
            "time": 60,
            "power": 2880.6
          },
          {
            "time": 90,
            "power": 2221.5
          },
          {
            "time": 120,
            "power": 1803.9
          },
          {
            "time": 180,
            "power": 1376.7
          },
          {
            "time": 240,
            "power": 1109.9
          },
          {
            "time": 300,
            "power": 938.2
          },
          {
            "time": 360,
            "power": 815.7
          },
          {
            "time": 480,
            "power": 664.4
          },
          {
            "time": 600,
            "power": 556.3
          },
          {
            "time": 1200,
            "power": 299.6
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 30,
            "power": 3952.1
          },
          {
            "time": 45,
            "power": 3496
          },
          {
            "time": 60,
            "power": 3149
          },
          {
            "time": 90,
            "power": 2416.7
          },
          {
            "time": 120,
            "power": 1952.7
          },
          {
            "time": 180,
            "power": 1469.8
          },
          {
            "time": 240,
            "power": 1192.2
          },
          {
            "time": 300,
            "power": 1007.5
          },
          {
            "time": 360,
            "power": 872.7
          },
          {
            "time": 480,
            "power": 709.9
          },
          {
            "time": 600,
            "power": 592.8
          },
          {
            "time": 1200,
            "power": 315.9
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 30,
            "power": 4099.3
          },
          {
            "time": 45,
            "power": 3538.3
          },
          {
            "time": 60,
            "power": 3179.8
          },
          {
            "time": 90,
            "power": 2482.7
          },
          {
            "time": 120,
            "power": 2001.5
          },
          {
            "time": 180,
            "power": 1516.6
          },
          {
            "time": 240,
            "power": 1217.4
          },
          {
            "time": 300,
            "power": 1027.2
          },
          {
            "time": 360,
            "power": 888.5
          },
          {
            "time": 480,
            "power": 721.4
          },
          {
            "time": 600,
            "power": 601
          },
          {
            "time": 1200,
            "power": 319.7
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 30,
            "power": 4323.6
          },
          {
            "time": 45,
            "power": 3713.2
          },
          {
            "time": 60,
            "power": 3282.5
          },
          {
            "time": 90,
            "power": 2551.3
          },
          {
            "time": 120,
            "power": 2054.7
          },
          {
            "time": 180,
            "power": 1553.7
          },
          {
            "time": 240,
            "power": 1243.7
          },
          {
            "time": 300,
            "power": 1047.6
          },
          {
            "time": 360,
            "power": 905.4
          },
          {
            "time": 480,
            "power": 732.6
          },
          {
            "time": 600,
            "power": 609.4
          },
          {
            "time": 1200,
            "power": 323.4
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 30,
            "power": 4399.6
          },
          {
            "time": 45,
            "power": 3893.3
          },
          {
            "time": 60,
            "power": 3384
          },
          {
            "time": 90,
            "power": 2587.5
          },
          {
            "time": 120,
            "power": 2081.7
          },
          {
            "time": 180,
            "power": 1572.7
          },
          {
            "time": 240,
            "power": 1257.9
          },
          {
            "time": 300,
            "power": 1058.3
          },
          {
            "time": 360,
            "power": 914.5
          },
          {
            "time": 480,
            "power": 739.3
          },
          {
            "time": 600,
            "power": 614.1
          },
          {
            "time": 1200,
            "power": 325.7
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 30,
            "power": 4442.3
          },
          {
            "time": 45,
            "power": 4020.4
          },
          {
            "time": 60,
            "power": 3475.2
          },
          {
            "time": 90,
            "power": 2680.7
          },
          {
            "time": 120,
            "power": 2152.6
          },
          {
            "time": 180,
            "power": 1621.1
          },
          {
            "time": 240,
            "power": 1293.2
          },
          {
            "time": 300,
            "power": 1086
          },
          {
            "time": 360,
            "power": 936.3
          },
          {
            "time": 480,
            "power": 754.4
          },
          {
            "time": 600,
            "power": 625.5
          },
          {
            "time": 1200,
            "power": 331.1
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-100",
    "capacity": "100Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 15,
            "power": 295.29
          },
          {
            "time": 30,
            "power": 181.272
          },
          {
            "time": 60,
            "power": 105.137
          },
          {
            "time": 90,
            "power": 77.013
          },
          {
            "time": 120,
            "power": 66.944
          },
          {
            "time": 180,
            "power": 47.686
          },
          {
            "time": 300,
            "power": 32.543
          },
          {
            "time": 480,
            "power": 22.945
          },
          {
            "time": 600,
            "power": 18.685
          },
          {
            "time": 1200,
            "power": 10.4
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 15,
            "power": 280.169
          },
          {
            "time": 30,
            "power": 177.488
          },
          {
            "time": 60,
            "power": 104.382
          },
          {
            "time": 90,
            "power": 76.27
          },
          {
            "time": 120,
            "power": 66.667
          },
          {
            "time": 180,
            "power": 47.522
          },
          {
            "time": 300,
            "power": 32.423
          },
          {
            "time": 480,
            "power": 22.799
          },
          {
            "time": 600,
            "power": 18.433
          },
          {
            "time": 1200,
            "power": 9.901
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 15,
            "power": 273.472
          },
          {
            "time": 30,
            "power": 175.943
          },
          {
            "time": 60,
            "power": 103.745
          },
          {
            "time": 90,
            "power": 76.224
          },
          {
            "time": 120,
            "power": 66.528
          },
          {
            "time": 180,
            "power": 47.415
          },
          {
            "time": 300,
            "power": 32.423
          },
          {
            "time": 480,
            "power": 22.582
          },
          {
            "time": 600,
            "power": 18.21
          },
          {
            "time": 1200,
            "power": 9.641
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 15,
            "power": 262.22
          },
          {
            "time": 30,
            "power": 172.969
          },
          {
            "time": 60,
            "power": 102.472
          },
          {
            "time": 90,
            "power": 75.308
          },
          {
            "time": 120,
            "power": 66.099
          },
          {
            "time": 180,
            "power": 47.141
          },
          {
            "time": 300,
            "power": 32.268
          },
          {
            "time": 480,
            "power": 22.536
          },
          {
            "time": 600,
            "power": 18.068
          },
          {
            "time": 1200,
            "power": 9.495
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 15,
            "power": 251.844
          },
          {
            "time": 30,
            "power": 169.167
          },
          {
            "time": 60,
            "power": 101.836
          },
          {
            "time": 90,
            "power": 74.96
          },
          {
            "time": 120,
            "power": 65.694
          },
          {
            "time": 180,
            "power": 46.914
          },
          {
            "time": 300,
            "power": 32.194
          },
          {
            "time": 480,
            "power": 22.358
          },
          {
            "time": 600,
            "power": 17.789
          },
          {
            "time": 1200,
            "power": 9.189
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-120",
    "capacity": "120Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 607
          },
          {
            "time": 15,
            "power": 342
          },
          {
            "time": 30,
            "power": 218
          },
          {
            "time": 60,
            "power": 133
          },
          {
            "time": 120,
            "power": 81.4
          },
          {
            "time": 180,
            "power": 57.1
          },
          {
            "time": 300,
            "power": 39
          },
          {
            "time": 480,
            "power": 26.4
          },
          {
            "time": 600,
            "power": 22.45
          },
          {
            "time": 1200,
            "power": 12.09
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 574
          },
          {
            "time": 15,
            "power": 330
          },
          {
            "time": 30,
            "power": 215
          },
          {
            "time": 60,
            "power": 130
          },
          {
            "time": 120,
            "power": 80.2
          },
          {
            "time": 180,
            "power": 56.7
          },
          {
            "time": 300,
            "power": 38.7
          },
          {
            "time": 480,
            "power": 26.3
          },
          {
            "time": 600,
            "power": 22.36
          },
          {
            "time": 1200,
            "power": 12.07
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 547
          },
          {
            "time": 15,
            "power": 322
          },
          {
            "time": 30,
            "power": 213
          },
          {
            "time": 60,
            "power": 128
          },
          {
            "time": 120,
            "power": 79.7
          },
          {
            "time": 180,
            "power": 56.6
          },
          {
            "time": 300,
            "power": 38.6
          },
          {
            "time": 480,
            "power": 26.2
          },
          {
            "time": 600,
            "power": 22.34
          },
          {
            "time": 1200,
            "power": 12.05
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 504
          },
          {
            "time": 15,
            "power": 307
          },
          {
            "time": 30,
            "power": 208
          },
          {
            "time": 60,
            "power": 125
          },
          {
            "time": 120,
            "power": 78.5
          },
          {
            "time": 180,
            "power": 56.4
          },
          {
            "time": 300,
            "power": 38.1
          },
          {
            "time": 480,
            "power": 25.9
          },
          {
            "time": 600,
            "power": 22.24
          },
          {
            "time": 1200,
            "power": 11.94
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 453
          },
          {
            "time": 15,
            "power": 289
          },
          {
            "time": 30,
            "power": 200
          },
          {
            "time": 60,
            "power": 121
          },
          {
            "time": 120,
            "power": 76.8
          },
          {
            "time": 180,
            "power": 55.9
          },
          {
            "time": 300,
            "power": 37.6
          },
          {
            "time": 480,
            "power": 25.7
          },
          {
            "time": 600,
            "power": 21.97
          },
          {
            "time": 1200,
            "power": 11.78
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-150",
    "capacity": "150Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 15,
            "power": 449.69
          },
          {
            "time": 30,
            "power": 292.824
          },
          {
            "time": 60,
            "power": 161.595
          },
          {
            "time": 90,
            "power": 118.37
          },
          {
            "time": 120,
            "power": 99.989
          },
          {
            "time": 180,
            "power": 71.225
          },
          {
            "time": 300,
            "power": 48.607
          },
          {
            "time": 480,
            "power": 34.418
          },
          {
            "time": 600,
            "power": 28.028
          },
          {
            "time": 1200,
            "power": 15.457
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 15,
            "power": 426.662
          },
          {
            "time": 30,
            "power": 286.711
          },
          {
            "time": 60,
            "power": 160.435
          },
          {
            "time": 90,
            "power": 117.227
          },
          {
            "time": 120,
            "power": 99.574
          },
          {
            "time": 180,
            "power": 70.98
          },
          {
            "time": 300,
            "power": 48.427
          },
          {
            "time": 480,
            "power": 34.198
          },
          {
            "time": 600,
            "power": 27.65
          },
          {
            "time": 1200,
            "power": 14.714
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 15,
            "power": 416.464
          },
          {
            "time": 30,
            "power": 284.216
          },
          {
            "time": 60,
            "power": 159.457
          },
          {
            "time": 90,
            "power": 117.157
          },
          {
            "time": 120,
            "power": 99.367
          },
          {
            "time": 180,
            "power": 70.82
          },
          {
            "time": 300,
            "power": 48.428
          },
          {
            "time": 480,
            "power": 33.873
          },
          {
            "time": 600,
            "power": 27.314
          },
          {
            "time": 1200,
            "power": 14.329
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 15,
            "power": 399.329
          },
          {
            "time": 30,
            "power": 279.411
          },
          {
            "time": 60,
            "power": 157.5
          },
          {
            "time": 90,
            "power": 115.748
          },
          {
            "time": 120,
            "power": 98.727
          },
          {
            "time": 180,
            "power": 70.411
          },
          {
            "time": 300,
            "power": 48.196
          },
          {
            "time": 480,
            "power": 33.804
          },
          {
            "time": 600,
            "power": 27.101
          },
          {
            "time": 1200,
            "power": 14.112
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 15,
            "power": 383.528
          },
          {
            "time": 30,
            "power": 273.269
          },
          {
            "time": 60,
            "power": 156.522
          },
          {
            "time": 90,
            "power": 115.213
          },
          {
            "time": 120,
            "power": 98.122
          },
          {
            "time": 180,
            "power": 70.071
          },
          {
            "time": 300,
            "power": 48.086
          },
          {
            "time": 480,
            "power": 33.537
          },
          {
            "time": 600,
            "power": 26.684
          },
          {
            "time": 1200,
            "power": 13.657
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-17",
    "capacity": "17Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 111.158
          },
          {
            "time": 15,
            "power": 56.356
          },
          {
            "time": 30,
            "power": 35.258
          },
          {
            "time": 60,
            "power": 20.349
          },
          {
            "time": 120,
            "power": 14.906
          },
          {
            "time": 180,
            "power": 13.189
          },
          {
            "time": 300,
            "power": 9.395
          },
          {
            "time": 480,
            "power": 6.412
          },
          {
            "time": 600,
            "power": 3.529
          },
          {
            "time": 1200,
            "power": 1.957
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 98.668
          },
          {
            "time": 15,
            "power": 53.47
          },
          {
            "time": 30,
            "power": 34.522
          },
          {
            "time": 60,
            "power": 20.203
          },
          {
            "time": 120,
            "power": 14.762
          },
          {
            "time": 180,
            "power": 13.135
          },
          {
            "time": 300,
            "power": 9.363
          },
          {
            "time": 480,
            "power": 6.388
          },
          {
            "time": 600,
            "power": 3.482
          },
          {
            "time": 1200,
            "power": 1.863
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 93.422
          },
          {
            "time": 15,
            "power": 52.192
          },
          {
            "time": 30,
            "power": 34.222
          },
          {
            "time": 60,
            "power": 20.08
          },
          {
            "time": 120,
            "power": 14.753
          },
          {
            "time": 180,
            "power": 13.107
          },
          {
            "time": 300,
            "power": 9.342
          },
          {
            "time": 480,
            "power": 6.388
          },
          {
            "time": 600,
            "power": 3.44
          },
          {
            "time": 1200,
            "power": 1.814
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 84.555
          },
          {
            "time": 15,
            "power": 50.045
          },
          {
            "time": 30,
            "power": 33.643
          },
          {
            "time": 60,
            "power": 19.833
          },
          {
            "time": 120,
            "power": 14.576
          },
          {
            "time": 180,
            "power": 13.023
          },
          {
            "time": 300,
            "power": 9.288
          },
          {
            "time": 480,
            "power": 6.357
          },
          {
            "time": 600,
            "power": 3.413
          },
          {
            "time": 1200,
            "power": 1.787
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 75.562
          },
          {
            "time": 15,
            "power": 48.064
          },
          {
            "time": 30,
            "power": 32.904
          },
          {
            "time": 60,
            "power": 19.71
          },
          {
            "time": 120,
            "power": 14.508
          },
          {
            "time": 180,
            "power": 12.943
          },
          {
            "time": 300,
            "power": 9.243
          },
          {
            "time": 480,
            "power": 6.343
          },
          {
            "time": 600,
            "power": 3.36
          },
          {
            "time": 1200,
            "power": 1.729
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-200",
    "capacity": "200Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 884
          },
          {
            "time": 15,
            "power": 566
          },
          {
            "time": 30,
            "power": 366
          },
          {
            "time": 60,
            "power": 221
          },
          {
            "time": 120,
            "power": 139.6
          },
          {
            "time": 180,
            "power": 103.2
          },
          {
            "time": 300,
            "power": 67.4
          },
          {
            "time": 480,
            "power": 46.94
          },
          {
            "time": 600,
            "power": 38.83
          },
          {
            "time": 1200,
            "power": 20.77
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 844
          },
          {
            "time": 15,
            "power": 543
          },
          {
            "time": 30,
            "power": 358
          },
          {
            "time": 60,
            "power": 217
          },
          {
            "time": 120,
            "power": 138.3
          },
          {
            "time": 180,
            "power": 102.4
          },
          {
            "time": 300,
            "power": 66.9
          },
          {
            "time": 480,
            "power": 46.62
          },
          {
            "time": 600,
            "power": 38.62
          },
          {
            "time": 1200,
            "power": 20.65
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 817
          },
          {
            "time": 15,
            "power": 528
          },
          {
            "time": 30,
            "power": 354
          },
          {
            "time": 60,
            "power": 214
          },
          {
            "time": 120,
            "power": 137.5
          },
          {
            "time": 180,
            "power": 101.8
          },
          {
            "time": 300,
            "power": 66.6
          },
          {
            "time": 480,
            "power": 46.43
          },
          {
            "time": 600,
            "power": 38.5
          },
          {
            "time": 1200,
            "power": 20.58
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 762
          },
          {
            "time": 15,
            "power": 501
          },
          {
            "time": 30,
            "power": 343
          },
          {
            "time": 60,
            "power": 209
          },
          {
            "time": 120,
            "power": 135.8
          },
          {
            "time": 180,
            "power": 100.5
          },
          {
            "time": 300,
            "power": 65.7
          },
          {
            "time": 480,
            "power": 45.92
          },
          {
            "time": 600,
            "power": 38.15
          },
          {
            "time": 1200,
            "power": 20.39
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 701
          },
          {
            "time": 15,
            "power": 470
          },
          {
            "time": 30,
            "power": 332
          },
          {
            "time": 60,
            "power": 204
          },
          {
            "time": 120,
            "power": 134
          },
          {
            "time": 180,
            "power": 99
          },
          {
            "time": 300,
            "power": 64.7
          },
          {
            "time": 480,
            "power": 45.32
          },
          {
            "time": 600,
            "power": 37.74
          },
          {
            "time": 1200,
            "power": 20.19
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-24",
    "capacity": "24Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 129.838
          },
          {
            "time": 15,
            "power": 72.182
          },
          {
            "time": 30,
            "power": 46.015
          },
          {
            "time": 60,
            "power": 24.838
          },
          {
            "time": 120,
            "power": 16.295
          },
          {
            "time": 180,
            "power": 11.607
          },
          {
            "time": 300,
            "power": 7.921
          },
          {
            "time": 480,
            "power": 5.099
          },
          {
            "time": 600,
            "power": 4.152
          },
          {
            "time": 1200,
            "power": 2.309
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 115.249
          },
          {
            "time": 15,
            "power": 68.486
          },
          {
            "time": 30,
            "power": 45.055
          },
          {
            "time": 60,
            "power": 24.659
          },
          {
            "time": 120,
            "power": 16.227
          },
          {
            "time": 180,
            "power": 11.567
          },
          {
            "time": 300,
            "power": 7.892
          },
          {
            "time": 480,
            "power": 5.066
          },
          {
            "time": 600,
            "power": 4.096
          },
          {
            "time": 1200,
            "power": 2.198
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 109.122
          },
          {
            "time": 15,
            "power": 66.849
          },
          {
            "time": 30,
            "power": 44.663
          },
          {
            "time": 60,
            "power": 24.509
          },
          {
            "time": 120,
            "power": 16.193
          },
          {
            "time": 180,
            "power": 11.541
          },
          {
            "time": 300,
            "power": 7.892
          },
          {
            "time": 480,
            "power": 5.018
          },
          {
            "time": 600,
            "power": 4.047
          },
          {
            "time": 1200,
            "power": 2.14
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 98.764
          },
          {
            "time": 15,
            "power": 64.098
          },
          {
            "time": 30,
            "power": 43.907
          },
          {
            "time": 60,
            "power": 24.208
          },
          {
            "time": 120,
            "power": 16.089
          },
          {
            "time": 180,
            "power": 11.474
          },
          {
            "time": 300,
            "power": 7.854
          },
          {
            "time": 480,
            "power": 5.008
          },
          {
            "time": 600,
            "power": 4.015
          },
          {
            "time": 1200,
            "power": 2.108
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 88.261
          },
          {
            "time": 15,
            "power": 61.562
          },
          {
            "time": 30,
            "power": 42.942
          },
          {
            "time": 60,
            "power": 24.058
          },
          {
            "time": 120,
            "power": 15.99
          },
          {
            "time": 180,
            "power": 11.419
          },
          {
            "time": 300,
            "power": 7.836
          },
          {
            "time": 480,
            "power": 4.968
          },
          {
            "time": 600,
            "power": 3.953
          },
          {
            "time": 1200,
            "power": 2.04
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-250",
    "capacity": "250Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 974.4
          },
          {
            "time": 15,
            "power": 705.28
          },
          {
            "time": 30,
            "power": 470.496
          },
          {
            "time": 60,
            "power": 276.544
          },
          {
            "time": 120,
            "power": 166.576
          },
          {
            "time": 180,
            "power": 122.96
          },
          {
            "time": 300,
            "power": 82.685
          },
          {
            "time": 480,
            "power": 56.422
          },
          {
            "time": 600,
            "power": 46.957
          },
          {
            "time": 1200,
            "power": 25.056
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 914.08
          },
          {
            "time": 15,
            "power": 672.8
          },
          {
            "time": 30,
            "power": 451.008
          },
          {
            "time": 60,
            "power": 271.904
          },
          {
            "time": 120,
            "power": 162.586
          },
          {
            "time": 180,
            "power": 121.197
          },
          {
            "time": 300,
            "power": 81.664
          },
          {
            "time": 480,
            "power": 55.866
          },
          {
            "time": 600,
            "power": 46.771
          },
          {
            "time": 1200,
            "power": 24.963
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 881.6
          },
          {
            "time": 15,
            "power": 649.6
          },
          {
            "time": 30,
            "power": 441.728
          },
          {
            "time": 60,
            "power": 269.12
          },
          {
            "time": 120,
            "power": 160.637
          },
          {
            "time": 180,
            "power": 120.362
          },
          {
            "time": 300,
            "power": 81.107
          },
          {
            "time": 480,
            "power": 55.587
          },
          {
            "time": 600,
            "power": 46.678
          },
          {
            "time": 1200,
            "power": 24.87
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 825.92
          },
          {
            "time": 15,
            "power": 617.12
          },
          {
            "time": 30,
            "power": 426.88
          },
          {
            "time": 60,
            "power": 264.48
          },
          {
            "time": 120,
            "power": 157.667
          },
          {
            "time": 180,
            "power": 119.062
          },
          {
            "time": 300,
            "power": 80.272
          },
          {
            "time": 480,
            "power": 55.123
          },
          {
            "time": 600,
            "power": 46.493
          },
          {
            "time": 1200,
            "power": 24.778
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 760.96
          },
          {
            "time": 15,
            "power": 574.432
          },
          {
            "time": 30,
            "power": 407.392
          },
          {
            "time": 60,
            "power": 257.056
          },
          {
            "time": 120,
            "power": 154.234
          },
          {
            "time": 180,
            "power": 117.856
          },
          {
            "time": 300,
            "power": 79.344
          },
          {
            "time": 480,
            "power": 54.474
          },
          {
            "time": 600,
            "power": 46.214
          },
          {
            "time": 1200,
            "power": 24.592
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-38",
    "capacity": "38Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 220.096
          },
          {
            "time": 15,
            "power": 110.975
          },
          {
            "time": 30,
            "power": 67.728
          },
          {
            "time": 60,
            "power": 40.698
          },
          {
            "time": 120,
            "power": 25.183
          },
          {
            "time": 180,
            "power": 17.938
          },
          {
            "time": 300,
            "power": 12.242
          },
          {
            "time": 480,
            "power": 8.668
          },
          {
            "time": 600,
            "power": 7.059
          },
          {
            "time": 1200,
            "power": 3.892
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 195.366
          },
          {
            "time": 15,
            "power": 105.292
          },
          {
            "time": 30,
            "power": 66.314
          },
          {
            "time": 60,
            "power": 40.406
          },
          {
            "time": 120,
            "power": 25.078
          },
          {
            "time": 180,
            "power": 17.876
          },
          {
            "time": 300,
            "power": 12.196
          },
          {
            "time": 480,
            "power": 8.613
          },
          {
            "time": 600,
            "power": 6.964
          },
          {
            "time": 1200,
            "power": 3.705
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 184.979
          },
          {
            "time": 15,
            "power": 102.775
          },
          {
            "time": 30,
            "power": 65.737
          },
          {
            "time": 60,
            "power": 40.159
          },
          {
            "time": 120,
            "power": 25.026
          },
          {
            "time": 180,
            "power": 17.836
          },
          {
            "time": 300,
            "power": 12.197
          },
          {
            "time": 480,
            "power": 8.531
          },
          {
            "time": 600,
            "power": 6.879
          },
          {
            "time": 1200,
            "power": 3.608
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 167.421
          },
          {
            "time": 15,
            "power": 98.547
          },
          {
            "time": 30,
            "power": 64.626
          },
          {
            "time": 60,
            "power": 39.667
          },
          {
            "time": 120,
            "power": 24.864
          },
          {
            "time": 180,
            "power": 17.733
          },
          {
            "time": 300,
            "power": 12.138
          },
          {
            "time": 480,
            "power": 8.514
          },
          {
            "time": 600,
            "power": 6.826
          },
          {
            "time": 1200,
            "power": 3.553
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 149.616
          },
          {
            "time": 15,
            "power": 94.647
          },
          {
            "time": 30,
            "power": 63.205
          },
          {
            "time": 60,
            "power": 39.42
          },
          {
            "time": 120,
            "power": 24.712
          },
          {
            "time": 180,
            "power": 17.648
          },
          {
            "time": 300,
            "power": 12.11
          },
          {
            "time": 480,
            "power": 8.446
          },
          {
            "time": 600,
            "power": 6.72
          },
          {
            "time": 1200,
            "power": 3.439
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-50",
    "capacity": "50Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 15,
            "power": 147.645
          },
          {
            "time": 30,
            "power": 89.64
          },
          {
            "time": 60,
            "power": 53.865
          },
          {
            "time": 90,
            "power": 39.457
          },
          {
            "time": 120,
            "power": 33.33
          },
          {
            "time": 180,
            "power": 23.742
          },
          {
            "time": 300,
            "power": 16.202
          },
          {
            "time": 480,
            "power": 11.473
          },
          {
            "time": 600,
            "power": 9.343
          },
          {
            "time": 1200,
            "power": 5.167
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 15,
            "power": 140.084
          },
          {
            "time": 30,
            "power": 87.769
          },
          {
            "time": 60,
            "power": 53.478
          },
          {
            "time": 90,
            "power": 39.076
          },
          {
            "time": 120,
            "power": 33.191
          },
          {
            "time": 180,
            "power": 23.66
          },
          {
            "time": 300,
            "power": 16.142
          },
          {
            "time": 480,
            "power": 11.399
          },
          {
            "time": 600,
            "power": 9.217
          },
          {
            "time": 1200,
            "power": 4.919
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 15,
            "power": 136.736
          },
          {
            "time": 30,
            "power": 87.005
          },
          {
            "time": 60,
            "power": 53.152
          },
          {
            "time": 90,
            "power": 39.052
          },
          {
            "time": 120,
            "power": 33.122
          },
          {
            "time": 180,
            "power": 23.607
          },
          {
            "time": 300,
            "power": 16.143
          },
          {
            "time": 480,
            "power": 11.291
          },
          {
            "time": 600,
            "power": 9.105
          },
          {
            "time": 1200,
            "power": 4.79
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 15,
            "power": 131.11
          },
          {
            "time": 30,
            "power": 85.534
          },
          {
            "time": 60,
            "power": 52.5
          },
          {
            "time": 90,
            "power": 38.583
          },
          {
            "time": 120,
            "power": 32.909
          },
          {
            "time": 180,
            "power": 23.47
          },
          {
            "time": 300,
            "power": 16.065
          },
          {
            "time": 480,
            "power": 11.268
          },
          {
            "time": 600,
            "power": 9.034
          },
          {
            "time": 1200,
            "power": 4.718
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 15,
            "power": 125.922
          },
          {
            "time": 30,
            "power": 83.654
          },
          {
            "time": 60,
            "power": 52.174
          },
          {
            "time": 90,
            "power": 38.404
          },
          {
            "time": 120,
            "power": 32.707
          },
          {
            "time": 180,
            "power": 23.357
          },
          {
            "time": 300,
            "power": 16.029
          },
          {
            "time": 480,
            "power": 11.179
          },
          {
            "time": 600,
            "power": 8.895
          },
          {
            "time": 1200,
            "power": 4.566
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-65",
    "capacity": "65Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 310
          },
          {
            "time": 15,
            "power": 178
          },
          {
            "time": 30,
            "power": 114.9
          },
          {
            "time": 60,
            "power": 70.6
          },
          {
            "time": 120,
            "power": 43.77
          },
          {
            "time": 180,
            "power": 31.16
          },
          {
            "time": 300,
            "power": 21.21
          },
          {
            "time": 480,
            "power": 14.75
          },
          {
            "time": 600,
            "power": 12.24
          },
          {
            "time": 1200,
            "power": 6.57
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 292
          },
          {
            "time": 15,
            "power": 171
          },
          {
            "time": 30,
            "power": 112.3
          },
          {
            "time": 60,
            "power": 69.9
          },
          {
            "time": 120,
            "power": 43.46
          },
          {
            "time": 180,
            "power": 30.89
          },
          {
            "time": 300,
            "power": 21
          },
          {
            "time": 480,
            "power": 14.68
          },
          {
            "time": 600,
            "power": 12.21
          },
          {
            "time": 1200,
            "power": 6.56
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 282
          },
          {
            "time": 15,
            "power": 167
          },
          {
            "time": 30,
            "power": 111.1
          },
          {
            "time": 60,
            "power": 69.5
          },
          {
            "time": 120,
            "power": 43.26
          },
          {
            "time": 180,
            "power": 30.73
          },
          {
            "time": 300,
            "power": 20.87
          },
          {
            "time": 480,
            "power": 14.63
          },
          {
            "time": 600,
            "power": 12.18
          },
          {
            "time": 1200,
            "power": 6.54
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 260
          },
          {
            "time": 15,
            "power": 160
          },
          {
            "time": 30,
            "power": 108.6
          },
          {
            "time": 60,
            "power": 68.6
          },
          {
            "time": 120,
            "power": 42.83
          },
          {
            "time": 180,
            "power": 30.4
          },
          {
            "time": 300,
            "power": 20.61
          },
          {
            "time": 480,
            "power": 14.54
          },
          {
            "time": 600,
            "power": 12.1
          },
          {
            "time": 1200,
            "power": 6.5
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 265
          },
          {
            "time": 15,
            "power": 175
          },
          {
            "time": 30,
            "power": 119
          },
          {
            "time": 60,
            "power": 74.5
          },
          {
            "time": 120,
            "power": 46.66
          },
          {
            "time": 180,
            "power": 32.91
          },
          {
            "time": 300,
            "power": 22.11
          },
          {
            "time": 480,
            "power": 15.66
          },
          {
            "time": 600,
            "power": 13.09
          },
          {
            "time": 1200,
            "power": 7.01
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-7",
    "capacity": "7Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 44.43
          },
          {
            "time": 15,
            "power": 22.57
          },
          {
            "time": 30,
            "power": 13.7
          },
          {
            "time": 60,
            "power": 8.16
          },
          {
            "time": 120,
            "power": 4.79
          },
          {
            "time": 180,
            "power": 3.543
          },
          {
            "time": 300,
            "power": 2.43
          },
          {
            "time": 480,
            "power": 1.681
          },
          {
            "time": 600,
            "power": 1.383
          },
          {
            "time": 1200,
            "power": 0.743
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 41.9
          },
          {
            "time": 15,
            "power": 21.98
          },
          {
            "time": 30,
            "power": 13.55
          },
          {
            "time": 60,
            "power": 8.06
          },
          {
            "time": 120,
            "power": 4.74
          },
          {
            "time": 180,
            "power": 3.508
          },
          {
            "time": 300,
            "power": 2.409
          },
          {
            "time": 480,
            "power": 1.669
          },
          {
            "time": 600,
            "power": 1.373
          },
          {
            "time": 1200,
            "power": 0.738
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 40.48
          },
          {
            "time": 15,
            "power": 21.61
          },
          {
            "time": 30,
            "power": 13.46
          },
          {
            "time": 60,
            "power": 8.01
          },
          {
            "time": 120,
            "power": 4.7
          },
          {
            "time": 180,
            "power": 3.483
          },
          {
            "time": 300,
            "power": 2.397
          },
          {
            "time": 480,
            "power": 1.66
          },
          {
            "time": 600,
            "power": 1.366
          },
          {
            "time": 1200,
            "power": 0.734
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 37.54
          },
          {
            "time": 15,
            "power": 20.84
          },
          {
            "time": 30,
            "power": 13.24
          },
          {
            "time": 60,
            "power": 7.9
          },
          {
            "time": 120,
            "power": 4.63
          },
          {
            "time": 180,
            "power": 3.436
          },
          {
            "time": 300,
            "power": 2.369
          },
          {
            "time": 480,
            "power": 1.64
          },
          {
            "time": 600,
            "power": 1.348
          },
          {
            "time": 1200,
            "power": 0.725
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 34.41
          },
          {
            "time": 15,
            "power": 20.01
          },
          {
            "time": 30,
            "power": 13
          },
          {
            "time": 60,
            "power": 7.77
          },
          {
            "time": 120,
            "power": 4.55
          },
          {
            "time": 180,
            "power": 3.388
          },
          {
            "time": 300,
            "power": 2.333
          },
          {
            "time": 480,
            "power": 1.613
          },
          {
            "time": 600,
            "power": 1.327
          },
          {
            "time": 1200,
            "power": 0.713
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-70",
    "capacity": "70Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 343
          },
          {
            "time": 15,
            "power": 205
          },
          {
            "time": 30,
            "power": 129
          },
          {
            "time": 60,
            "power": 78
          },
          {
            "time": 120,
            "power": 48.08
          },
          {
            "time": 180,
            "power": 33.96
          },
          {
            "time": 300,
            "power": 22.91
          },
          {
            "time": 480,
            "power": 16
          },
          {
            "time": 600,
            "power": 13.26
          },
          {
            "time": 1200,
            "power": 7.16
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 325
          },
          {
            "time": 15,
            "power": 197
          },
          {
            "time": 30,
            "power": 127
          },
          {
            "time": 60,
            "power": 77.1
          },
          {
            "time": 120,
            "power": 47.77
          },
          {
            "time": 180,
            "power": 33.76
          },
          {
            "time": 300,
            "power": 22.77
          },
          {
            "time": 480,
            "power": 15.94
          },
          {
            "time": 600,
            "power": 13.24
          },
          {
            "time": 1200,
            "power": 7.12
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 314
          },
          {
            "time": 15,
            "power": 193
          },
          {
            "time": 30,
            "power": 126
          },
          {
            "time": 60,
            "power": 76.6
          },
          {
            "time": 120,
            "power": 47.57
          },
          {
            "time": 180,
            "power": 33.64
          },
          {
            "time": 300,
            "power": 22.67
          },
          {
            "time": 480,
            "power": 15.9
          },
          {
            "time": 600,
            "power": 13.21
          },
          {
            "time": 1200,
            "power": 7.09
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 290
          },
          {
            "time": 15,
            "power": 184
          },
          {
            "time": 30,
            "power": 123
          },
          {
            "time": 60,
            "power": 75.6
          },
          {
            "time": 120,
            "power": 47.14
          },
          {
            "time": 180,
            "power": 33.3
          },
          {
            "time": 300,
            "power": 22.42
          },
          {
            "time": 480,
            "power": 15.79
          },
          {
            "time": 600,
            "power": 13.15
          },
          {
            "time": 1200,
            "power": 7.06
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 265
          },
          {
            "time": 15,
            "power": 175
          },
          {
            "time": 30,
            "power": 119
          },
          {
            "time": 60,
            "power": 74.5
          },
          {
            "time": 120,
            "power": 46.66
          },
          {
            "time": 180,
            "power": 32.91
          },
          {
            "time": 300,
            "power": 22.11
          },
          {
            "time": 480,
            "power": 15.66
          },
          {
            "time": 600,
            "power": 13.09
          },
          {
            "time": 1200,
            "power": 7.01
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-80",
    "capacity": "80Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 497
          },
          {
            "time": 15,
            "power": 250
          },
          {
            "time": 30,
            "power": 155
          },
          {
            "time": 60,
            "power": 90.4
          },
          {
            "time": 120,
            "power": 53.9
          },
          {
            "time": 180,
            "power": 39.04
          },
          {
            "time": 300,
            "power": 24.1
          },
          {
            "time": 480,
            "power": 16.88
          },
          {
            "time": 600,
            "power": 14.14
          },
          {
            "time": 1200,
            "power": 7.61
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 467
          },
          {
            "time": 15,
            "power": 240
          },
          {
            "time": 30,
            "power": 151
          },
          {
            "time": 60,
            "power": 88.4
          },
          {
            "time": 120,
            "power": 53
          },
          {
            "time": 180,
            "power": 38.44
          },
          {
            "time": 300,
            "power": 23.9
          },
          {
            "time": 480,
            "power": 16.76
          },
          {
            "time": 600,
            "power": 14.07
          },
          {
            "time": 1200,
            "power": 7.57
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 450
          },
          {
            "time": 15,
            "power": 234
          },
          {
            "time": 30,
            "power": 149
          },
          {
            "time": 60,
            "power": 87.4
          },
          {
            "time": 120,
            "power": 52.5
          },
          {
            "time": 180,
            "power": 38.14
          },
          {
            "time": 300,
            "power": 23.8
          },
          {
            "time": 480,
            "power": 16.7
          },
          {
            "time": 600,
            "power": 14.03
          },
          {
            "time": 1200,
            "power": 7.55
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 416
          },
          {
            "time": 15,
            "power": 222
          },
          {
            "time": 30,
            "power": 143
          },
          {
            "time": 60,
            "power": 84.6
          },
          {
            "time": 120,
            "power": 51.1
          },
          {
            "time": 180,
            "power": 37.44
          },
          {
            "time": 300,
            "power": 23.5
          },
          {
            "time": 480,
            "power": 16.52
          },
          {
            "time": 600,
            "power": 13.92
          },
          {
            "time": 1200,
            "power": 7.49
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 381
          },
          {
            "time": 15,
            "power": 209
          },
          {
            "time": 30,
            "power": 137
          },
          {
            "time": 60,
            "power": 81.4
          },
          {
            "time": 120,
            "power": 49.5
          },
          {
            "time": 180,
            "power": 36.6
          },
          {
            "time": 300,
            "power": 23.15
          },
          {
            "time": 480,
            "power": 16.3
          },
          {
            "time": 600,
            "power": 13.79
          },
          {
            "time": 1200,
            "power": 7.41
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-9",
    "capacity": "9Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 66.5
          },
          {
            "time": 15,
            "power": 34
          },
          {
            "time": 30,
            "power": 19
          },
          {
            "time": 60,
            "power": 11.17
          },
          {
            "time": 120,
            "power": 6.36
          },
          {
            "time": 180,
            "power": 4.52
          },
          {
            "time": 300,
            "power": 2.99
          },
          {
            "time": 480,
            "power": 2.06
          },
          {
            "time": 600,
            "power": 1.69
          },
          {
            "time": 1200,
            "power": 0.91
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 63.5
          },
          {
            "time": 15,
            "power": 33
          },
          {
            "time": 30,
            "power": 18.9
          },
          {
            "time": 60,
            "power": 11.05
          },
          {
            "time": 120,
            "power": 6.3
          },
          {
            "time": 180,
            "power": 4.49
          },
          {
            "time": 300,
            "power": 2.97
          },
          {
            "time": 480,
            "power": 2.04
          },
          {
            "time": 600,
            "power": 1.68
          },
          {
            "time": 1200,
            "power": 0.904
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 62.2
          },
          {
            "time": 15,
            "power": 32.3
          },
          {
            "time": 30,
            "power": 18.8
          },
          {
            "time": 60,
            "power": 10.98
          },
          {
            "time": 120,
            "power": 6.27
          },
          {
            "time": 180,
            "power": 4.47
          },
          {
            "time": 300,
            "power": 2.96
          },
          {
            "time": 480,
            "power": 2.03
          },
          {
            "time": 600,
            "power": 1.67
          },
          {
            "time": 1200,
            "power": 0.901
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 60.1
          },
          {
            "time": 15,
            "power": 31.4
          },
          {
            "time": 30,
            "power": 18.5
          },
          {
            "time": 60,
            "power": 10.88
          },
          {
            "time": 120,
            "power": 6.22
          },
          {
            "time": 180,
            "power": 4.43
          },
          {
            "time": 300,
            "power": 2.94
          },
          {
            "time": 480,
            "power": 2.02
          },
          {
            "time": 600,
            "power": 1.66
          },
          {
            "time": 1200,
            "power": 0.898
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 57.5
          },
          {
            "time": 15,
            "power": 30.3
          },
          {
            "time": 30,
            "power": 18.2
          },
          {
            "time": 60,
            "power": 10.75
          },
          {
            "time": 120,
            "power": 6.17
          },
          {
            "time": 180,
            "power": 4.39
          },
          {
            "time": 300,
            "power": 2.92
          },
          {
            "time": 480,
            "power": 2
          },
          {
            "time": 600,
            "power": 1.65
          },
          {
            "time": 1200,
            "power": 0.895
          }
        ]
      }
    ]
  },
  {
    "model": "GBT12-90",
    "capacity": "90Ah",
    "category": "dianneng",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 15,
            "power": 246.075
          },
          {
            "time": 30,
            "power": 151.392
          },
          {
            "time": 60,
            "power": 89.775
          },
          {
            "time": 90,
            "power": 65.761
          },
          {
            "time": 120,
            "power": 55.55
          },
          {
            "time": 180,
            "power": 39.57
          },
          {
            "time": 300,
            "power": 27.004
          },
          {
            "time": 480,
            "power": 19.121
          },
          {
            "time": 600,
            "power": 15.571
          },
          {
            "time": 1200,
            "power": 8.575
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 15,
            "power": 233.474
          },
          {
            "time": 30,
            "power": 148.232
          },
          {
            "time": 60,
            "power": 89.13
          },
          {
            "time": 90,
            "power": 65.126
          },
          {
            "time": 120,
            "power": 55.319
          },
          {
            "time": 180,
            "power": 39.433
          },
          {
            "time": 300,
            "power": 26.904
          },
          {
            "time": 480,
            "power": 18.999
          },
          {
            "time": 600,
            "power": 15.361
          },
          {
            "time": 1200,
            "power": 8.163
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 15,
            "power": 227.893
          },
          {
            "time": 30,
            "power": 146.942
          },
          {
            "time": 60,
            "power": 88.587
          },
          {
            "time": 90,
            "power": 65.087
          },
          {
            "time": 120,
            "power": 55.204
          },
          {
            "time": 180,
            "power": 39.344
          },
          {
            "time": 300,
            "power": 26.905
          },
          {
            "time": 480,
            "power": 18.818
          },
          {
            "time": 600,
            "power": 15.175
          },
          {
            "time": 1200,
            "power": 7.95
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 15,
            "power": 218.517
          },
          {
            "time": 30,
            "power": 144.457
          },
          {
            "time": 60,
            "power": 87.5
          },
          {
            "time": 90,
            "power": 64.304
          },
          {
            "time": 120,
            "power": 54.848
          },
          {
            "time": 180,
            "power": 39.117
          },
          {
            "time": 300,
            "power": 26.776
          },
          {
            "time": 480,
            "power": 18.78
          },
          {
            "time": 600,
            "power": 15.056
          },
          {
            "time": 1200,
            "power": 7.829
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 15,
            "power": 209.87
          },
          {
            "time": 30,
            "power": 141.282
          },
          {
            "time": 60,
            "power": 86.957
          },
          {
            "time": 90,
            "power": 64.007
          },
          {
            "time": 120,
            "power": 54.512
          },
          {
            "time": 180,
            "power": 38.928
          },
          {
            "time": 300,
            "power": 26.714
          },
          {
            "time": 480,
            "power": 18.632
          },
          {
            "time": 600,
            "power": 14.824
          },
          {
            "time": 1200,
            "power": 7.577
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-38",
    "capacity": "38Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 154
          },
          {
            "time": 10,
            "power": 121
          },
          {
            "time": 15,
            "power": 100
          },
          {
            "time": 20,
            "power": 86.6
          },
          {
            "time": 30,
            "power": 68.7
          },
          {
            "time": 60,
            "power": 43
          },
          {
            "time": 90,
            "power": 31.4
          },
          {
            "time": 120,
            "power": 25.29
          },
          {
            "time": 180,
            "power": 18.59
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 12.75
          },
          {
            "time": 480,
            "power": 9.03
          },
          {
            "time": 600,
            "power": 7.53
          },
          {
            "time": 1200,
            "power": 4.05
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 174
          },
          {
            "time": 10,
            "power": 131
          },
          {
            "time": 15,
            "power": 106
          },
          {
            "time": 20,
            "power": 89.8
          },
          {
            "time": 30,
            "power": 70.4
          },
          {
            "time": 60,
            "power": 43.9
          },
          {
            "time": 90,
            "power": 31.89
          },
          {
            "time": 120,
            "power": 25.73
          },
          {
            "time": 180,
            "power": 18.9
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 12.94
          },
          {
            "time": 480,
            "power": 9.15
          },
          {
            "time": 600,
            "power": 7.63
          },
          {
            "time": 1200,
            "power": 4.11
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 192
          },
          {
            "time": 10,
            "power": 139
          },
          {
            "time": 15,
            "power": 110
          },
          {
            "time": 20,
            "power": 92.6
          },
          {
            "time": 30,
            "power": 72.2
          },
          {
            "time": 60,
            "power": 44.6
          },
          {
            "time": 90,
            "power": 32.37
          },
          {
            "time": 120,
            "power": 26.12
          },
          {
            "time": 180,
            "power": 19.16
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 13.11
          },
          {
            "time": 480,
            "power": 9.24
          },
          {
            "time": 600,
            "power": 7.7
          },
          {
            "time": 1200,
            "power": 4.14
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 207
          },
          {
            "time": 10,
            "power": 147
          },
          {
            "time": 15,
            "power": 115
          },
          {
            "time": 20,
            "power": 95.2
          },
          {
            "time": 30,
            "power": 73.7
          },
          {
            "time": 60,
            "power": 45.3
          },
          {
            "time": 90,
            "power": 32.84
          },
          {
            "time": 120,
            "power": 26.48
          },
          {
            "time": 180,
            "power": 19.38
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 13.25
          },
          {
            "time": 480,
            "power": 9.32
          },
          {
            "time": 600,
            "power": 7.77
          },
          {
            "time": 1200,
            "power": 4.18
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 214
          },
          {
            "time": 10,
            "power": 151
          },
          {
            "time": 15,
            "power": 117
          },
          {
            "time": 20,
            "power": 96.4
          },
          {
            "time": 30,
            "power": 74.5
          },
          {
            "time": 60,
            "power": 45.6
          },
          {
            "time": 90,
            "power": 33.08
          },
          {
            "time": 120,
            "power": 26.63
          },
          {
            "time": 180,
            "power": 19.46
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 13.32
          },
          {
            "time": 480,
            "power": 9.35
          },
          {
            "time": 600,
            "power": 7.8
          },
          {
            "time": 1200,
            "power": 4.2
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 225
          },
          {
            "time": 10,
            "power": 158
          },
          {
            "time": 15,
            "power": 121
          },
          {
            "time": 20,
            "power": 98.6
          },
          {
            "time": 30,
            "power": 75.7
          },
          {
            "time": 60,
            "power": 46.1
          },
          {
            "time": 90,
            "power": 33.5
          },
          {
            "time": 120,
            "power": 26.89
          },
          {
            "time": 180,
            "power": 19.61
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 13.42
          },
          {
            "time": 480,
            "power": 9.42
          },
          {
            "time": 600,
            "power": 7.86
          },
          {
            "time": 1200,
            "power": 4.23
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-55",
    "capacity": "55Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 206
          },
          {
            "time": 10,
            "power": 155
          },
          {
            "time": 15,
            "power": 131
          },
          {
            "time": 20,
            "power": 116
          },
          {
            "time": 30,
            "power": 93.2
          },
          {
            "time": 60,
            "power": 60.1
          },
          {
            "time": 90,
            "power": 45.2
          },
          {
            "time": 120,
            "power": 36.6
          },
          {
            "time": 180,
            "power": 27.15
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 18.62
          },
          {
            "time": 480,
            "power": 13.04
          },
          {
            "time": 600,
            "power": 10.91
          },
          {
            "time": 1200,
            "power": 5.76
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 234
          },
          {
            "time": 10,
            "power": 172
          },
          {
            "time": 15,
            "power": 142
          },
          {
            "time": 20,
            "power": 123
          },
          {
            "time": 30,
            "power": 97.3
          },
          {
            "time": 60,
            "power": 61.6
          },
          {
            "time": 90,
            "power": 45.9
          },
          {
            "time": 120,
            "power": 37.1
          },
          {
            "time": 180,
            "power": 27.45
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 18.77
          },
          {
            "time": 480,
            "power": 13.19
          },
          {
            "time": 600,
            "power": 11.02
          },
          {
            "time": 1200,
            "power": 5.83
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 259
          },
          {
            "time": 10,
            "power": 187
          },
          {
            "time": 15,
            "power": 154
          },
          {
            "time": 20,
            "power": 130
          },
          {
            "time": 30,
            "power": 101.1
          },
          {
            "time": 60,
            "power": 63
          },
          {
            "time": 90,
            "power": 46.6
          },
          {
            "time": 120,
            "power": 37.6
          },
          {
            "time": 180,
            "power": 27.75
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 18.92
          },
          {
            "time": 480,
            "power": 13.32
          },
          {
            "time": 600,
            "power": 11.1
          },
          {
            "time": 1200,
            "power": 5.9
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 284
          },
          {
            "time": 10,
            "power": 202
          },
          {
            "time": 15,
            "power": 163
          },
          {
            "time": 20,
            "power": 136
          },
          {
            "time": 30,
            "power": 104.8
          },
          {
            "time": 60,
            "power": 64.2
          },
          {
            "time": 90,
            "power": 47.3
          },
          {
            "time": 120,
            "power": 38
          },
          {
            "time": 180,
            "power": 28.03
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 19.05
          },
          {
            "time": 480,
            "power": 13.43
          },
          {
            "time": 600,
            "power": 11.15
          },
          {
            "time": 1200,
            "power": 5.95
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 296
          },
          {
            "time": 10,
            "power": 210
          },
          {
            "time": 15,
            "power": 168
          },
          {
            "time": 20,
            "power": 140
          },
          {
            "time": 30,
            "power": 106.7
          },
          {
            "time": 60,
            "power": 64.8
          },
          {
            "time": 90,
            "power": 47.6
          },
          {
            "time": 120,
            "power": 38.2
          },
          {
            "time": 180,
            "power": 28.16
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 19.13
          },
          {
            "time": 480,
            "power": 13.48
          },
          {
            "time": 600,
            "power": 11.18
          },
          {
            "time": 1200,
            "power": 5.96
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 317
          },
          {
            "time": 10,
            "power": 221
          },
          {
            "time": 15,
            "power": 174
          },
          {
            "time": 20,
            "power": 145
          },
          {
            "time": 30,
            "power": 109.8
          },
          {
            "time": 60,
            "power": 65.8
          },
          {
            "time": 90,
            "power": 48.2
          },
          {
            "time": 120,
            "power": 38.6
          },
          {
            "time": 180,
            "power": 28.39
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 19.26
          },
          {
            "time": 480,
            "power": 13.52
          },
          {
            "time": 600,
            "power": 11.23
          },
          {
            "time": 1200,
            "power": 5.99
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-65",
    "capacity": "65Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 236
          },
          {
            "time": 10,
            "power": 195
          },
          {
            "time": 15,
            "power": 165
          },
          {
            "time": 20,
            "power": 144
          },
          {
            "time": 30,
            "power": 115
          },
          {
            "time": 60,
            "power": 73.3
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 46.09
          },
          {
            "time": 180,
            "power": 32.45
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 21.77
          },
          {
            "time": 480,
            "power": 15.49
          },
          {
            "time": 600,
            "power": 12.92
          },
          {
            "time": 1200,
            "power": 6.92
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 265
          },
          {
            "time": 10,
            "power": 211
          },
          {
            "time": 15,
            "power": 175
          },
          {
            "time": 20,
            "power": 152
          },
          {
            "time": 30,
            "power": 119
          },
          {
            "time": 60,
            "power": 74.5
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 46.66
          },
          {
            "time": 180,
            "power": 32.91
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 22.11
          },
          {
            "time": 480,
            "power": 15.66
          },
          {
            "time": 600,
            "power": 13.09
          },
          {
            "time": 1200,
            "power": 7.01
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 290
          },
          {
            "time": 10,
            "power": 225
          },
          {
            "time": 15,
            "power": 184
          },
          {
            "time": 20,
            "power": 158
          },
          {
            "time": 30,
            "power": 123
          },
          {
            "time": 60,
            "power": 75.6
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 47.14
          },
          {
            "time": 180,
            "power": 33.3
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 22.42
          },
          {
            "time": 480,
            "power": 15.79
          },
          {
            "time": 600,
            "power": 13.15
          },
          {
            "time": 1200,
            "power": 7.06
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 314
          },
          {
            "time": 10,
            "power": 239
          },
          {
            "time": 15,
            "power": 193
          },
          {
            "time": 20,
            "power": 163
          },
          {
            "time": 30,
            "power": 126
          },
          {
            "time": 60,
            "power": 76.6
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 47.57
          },
          {
            "time": 180,
            "power": 33.64
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 22.67
          },
          {
            "time": 480,
            "power": 15.9
          },
          {
            "time": 600,
            "power": 13.21
          },
          {
            "time": 1200,
            "power": 7.09
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 325
          },
          {
            "time": 10,
            "power": 247
          },
          {
            "time": 15,
            "power": 197
          },
          {
            "time": 20,
            "power": 166
          },
          {
            "time": 30,
            "power": 127
          },
          {
            "time": 60,
            "power": 77.1
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 47.77
          },
          {
            "time": 180,
            "power": 33.76
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 22.77
          },
          {
            "time": 480,
            "power": 15.94
          },
          {
            "time": 600,
            "power": 13.24
          },
          {
            "time": 1200,
            "power": 7.12
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 343
          },
          {
            "time": 10,
            "power": 259
          },
          {
            "time": 15,
            "power": 205
          },
          {
            "time": 20,
            "power": 171
          },
          {
            "time": 30,
            "power": 129
          },
          {
            "time": 60,
            "power": 78
          },
          {
            "time": 90,
            "power": null
          },
          {
            "time": 120,
            "power": 48.08
          },
          {
            "time": 180,
            "power": 33.96
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 22.91
          },
          {
            "time": 480,
            "power": 16
          },
          {
            "time": 600,
            "power": 13.26
          },
          {
            "time": 1200,
            "power": 7.16
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-100",
    "capacity": "100Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 420
          },
          {
            "time": 10,
            "power": 341
          },
          {
            "time": 15,
            "power": 287
          },
          {
            "time": 20,
            "power": 245
          },
          {
            "time": 30,
            "power": 183
          },
          {
            "time": 60,
            "power": 110.7
          },
          {
            "time": 90,
            "power": 82.7
          },
          {
            "time": 120,
            "power": 67
          },
          {
            "time": 180,
            "power": 49.73
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 33.71
          },
          {
            "time": 480,
            "power": 23.79
          },
          {
            "time": 600,
            "power": 19.81
          },
          {
            "time": 1200,
            "power": 10.63
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 469
          },
          {
            "time": 10,
            "power": 372
          },
          {
            "time": 15,
            "power": 305
          },
          {
            "time": 20,
            "power": 258
          },
          {
            "time": 30,
            "power": 192
          },
          {
            "time": 60,
            "power": 114.5
          },
          {
            "time": 90,
            "power": 85.1
          },
          {
            "time": 120,
            "power": 68.8
          },
          {
            "time": 180,
            "power": 50.78
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 34.39
          },
          {
            "time": 480,
            "power": 24.17
          },
          {
            "time": 600,
            "power": 20.14
          },
          {
            "time": 1200,
            "power": 10.82
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 515
          },
          {
            "time": 10,
            "power": 400
          },
          {
            "time": 15,
            "power": 322
          },
          {
            "time": 20,
            "power": 272
          },
          {
            "time": 30,
            "power": 199
          },
          {
            "time": 60,
            "power": 118.2
          },
          {
            "time": 90,
            "power": 87.3
          },
          {
            "time": 120,
            "power": 70.3
          },
          {
            "time": 180,
            "power": 51.74
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 34.97
          },
          {
            "time": 480,
            "power": 24.5
          },
          {
            "time": 600,
            "power": 20.41
          },
          {
            "time": 1200,
            "power": 10.96
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 558
          },
          {
            "time": 10,
            "power": 423
          },
          {
            "time": 15,
            "power": 337
          },
          {
            "time": 20,
            "power": 281
          },
          {
            "time": 30,
            "power": 206
          },
          {
            "time": 60,
            "power": 121.4
          },
          {
            "time": 90,
            "power": 89.3
          },
          {
            "time": 120,
            "power": 71.8
          },
          {
            "time": 180,
            "power": 52.62
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 35.48
          },
          {
            "time": 480,
            "power": 24.79
          },
          {
            "time": 600,
            "power": 20.63
          },
          {
            "time": 1200,
            "power": 11.09
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 578
          },
          {
            "time": 10,
            "power": 436
          },
          {
            "time": 15,
            "power": 347
          },
          {
            "time": 20,
            "power": 287
          },
          {
            "time": 30,
            "power": 209
          },
          {
            "time": 60,
            "power": 122.8
          },
          {
            "time": 90,
            "power": 90.3
          },
          {
            "time": 120,
            "power": 72.5
          },
          {
            "time": 180,
            "power": 53.06
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 35.66
          },
          {
            "time": 480,
            "power": 24.89
          },
          {
            "time": 600,
            "power": 20.72
          },
          {
            "time": 1200,
            "power": 11.15
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 613
          },
          {
            "time": 10,
            "power": 452
          },
          {
            "time": 15,
            "power": 357
          },
          {
            "time": 20,
            "power": 295
          },
          {
            "time": 30,
            "power": 215
          },
          {
            "time": 60,
            "power": 125.1
          },
          {
            "time": 90,
            "power": 91.8
          },
          {
            "time": 120,
            "power": 73.6
          },
          {
            "time": 180,
            "power": 53.68
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 35.98
          },
          {
            "time": 480,
            "power": 25.07
          },
          {
            "time": 600,
            "power": 20.86
          },
          {
            "time": 1200,
            "power": 11.22
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-120",
    "capacity": "120Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 426
          },
          {
            "time": 10,
            "power": 334
          },
          {
            "time": 15,
            "power": 291
          },
          {
            "time": 20,
            "power": 255
          },
          {
            "time": 30,
            "power": 203
          },
          {
            "time": 60,
            "power": 130.6
          },
          {
            "time": 90,
            "power": 98.4
          },
          {
            "time": 120,
            "power": 79.8
          },
          {
            "time": 180,
            "power": 58.82
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 40.34
          },
          {
            "time": 480,
            "power": 28.62
          },
          {
            "time": 600,
            "power": 23.92
          },
          {
            "time": 1200,
            "power": 12.85
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 476
          },
          {
            "time": 10,
            "power": 365
          },
          {
            "time": 15,
            "power": 312
          },
          {
            "time": 20,
            "power": 268
          },
          {
            "time": 30,
            "power": 211
          },
          {
            "time": 60,
            "power": 134.4
          },
          {
            "time": 90,
            "power": 101.2
          },
          {
            "time": 120,
            "power": 81.7
          },
          {
            "time": 180,
            "power": 59.99
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 41.04
          },
          {
            "time": 480,
            "power": 29.04
          },
          {
            "time": 600,
            "power": 24.23
          },
          {
            "time": 1200,
            "power": 13.03
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 523
          },
          {
            "time": 10,
            "power": 394
          },
          {
            "time": 15,
            "power": 330
          },
          {
            "time": 20,
            "power": 282
          },
          {
            "time": 30,
            "power": 218
          },
          {
            "time": 60,
            "power": 137.9
          },
          {
            "time": 90,
            "power": 103.6
          },
          {
            "time": 120,
            "power": 83.3
          },
          {
            "time": 180,
            "power": 61.05
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 41.67
          },
          {
            "time": 480,
            "power": 29.38
          },
          {
            "time": 600,
            "power": 24.47
          },
          {
            "time": 1200,
            "power": 13.17
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 567
          },
          {
            "time": 10,
            "power": 420
          },
          {
            "time": 15,
            "power": 345
          },
          {
            "time": 20,
            "power": 293
          },
          {
            "time": 30,
            "power": 224
          },
          {
            "time": 60,
            "power": 140.9
          },
          {
            "time": 90,
            "power": 105.6
          },
          {
            "time": 120,
            "power": 84.9
          },
          {
            "time": 180,
            "power": 62.06
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 42.25
          },
          {
            "time": 480,
            "power": 29.69
          },
          {
            "time": 600,
            "power": 24.67
          },
          {
            "time": 1200,
            "power": 13.27
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 590
          },
          {
            "time": 10,
            "power": 433
          },
          {
            "time": 15,
            "power": 353
          },
          {
            "time": 20,
            "power": 298
          },
          {
            "time": 30,
            "power": 228
          },
          {
            "time": 60,
            "power": 142.2
          },
          {
            "time": 90,
            "power": 106.5
          },
          {
            "time": 120,
            "power": 85.6
          },
          {
            "time": 180,
            "power": 62.52
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 42.49
          },
          {
            "time": 480,
            "power": 29.79
          },
          {
            "time": 600,
            "power": 24.73
          },
          {
            "time": 1200,
            "power": 13.3
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 633
          },
          {
            "time": 10,
            "power": 453
          },
          {
            "time": 15,
            "power": 365
          },
          {
            "time": 20,
            "power": 306
          },
          {
            "time": 30,
            "power": 233
          },
          {
            "time": 60,
            "power": 144.7
          },
          {
            "time": 90,
            "power": 107.8
          },
          {
            "time": 120,
            "power": 86.8
          },
          {
            "time": 180,
            "power": 63.36
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 42.95
          },
          {
            "time": 480,
            "power": 29.97
          },
          {
            "time": 600,
            "power": 24.87
          },
          {
            "time": 1200,
            "power": 13.37
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-150",
    "capacity": "150Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 570
          },
          {
            "time": 10,
            "power": 440
          },
          {
            "time": 15,
            "power": 375
          },
          {
            "time": 20,
            "power": 331
          },
          {
            "time": 30,
            "power": 265
          },
          {
            "time": 60,
            "power": 170
          },
          {
            "time": 90,
            "power": 125.6
          },
          {
            "time": 120,
            "power": 101.3
          },
          {
            "time": 180,
            "power": 74.8
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 51.8
          },
          {
            "time": 480,
            "power": 35.94
          },
          {
            "time": 600,
            "power": 29.89
          },
          {
            "time": 1200,
            "power": 16.04
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 644
          },
          {
            "time": 10,
            "power": 478
          },
          {
            "time": 15,
            "power": 399
          },
          {
            "time": 20,
            "power": 347
          },
          {
            "time": 30,
            "power": 275
          },
          {
            "time": 60,
            "power": 174
          },
          {
            "time": 90,
            "power": 128.3
          },
          {
            "time": 120,
            "power": 103.2
          },
          {
            "time": 180,
            "power": 76
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 52.5
          },
          {
            "time": 480,
            "power": 36.43
          },
          {
            "time": 600,
            "power": 30.33
          },
          {
            "time": 1200,
            "power": 16.31
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 712
          },
          {
            "time": 10,
            "power": 512
          },
          {
            "time": 15,
            "power": 422
          },
          {
            "time": 20,
            "power": 361
          },
          {
            "time": 30,
            "power": 283
          },
          {
            "time": 60,
            "power": 178
          },
          {
            "time": 90,
            "power": 130.8
          },
          {
            "time": 120,
            "power": 105
          },
          {
            "time": 180,
            "power": 77.1
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 53.2
          },
          {
            "time": 480,
            "power": 36.86
          },
          {
            "time": 600,
            "power": 30.65
          },
          {
            "time": 1200,
            "power": 16.49
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 776
          },
          {
            "time": 10,
            "power": 544
          },
          {
            "time": 15,
            "power": 442
          },
          {
            "time": 20,
            "power": 375
          },
          {
            "time": 30,
            "power": 291
          },
          {
            "time": 60,
            "power": 181
          },
          {
            "time": 90,
            "power": 133.2
          },
          {
            "time": 120,
            "power": 106.7
          },
          {
            "time": 180,
            "power": 78.2
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 53.8
          },
          {
            "time": 480,
            "power": 37.24
          },
          {
            "time": 600,
            "power": 30.95
          },
          {
            "time": 1200,
            "power": 16.64
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 810
          },
          {
            "time": 10,
            "power": 560
          },
          {
            "time": 15,
            "power": 455
          },
          {
            "time": 20,
            "power": 383
          },
          {
            "time": 30,
            "power": 295
          },
          {
            "time": 60,
            "power": 183
          },
          {
            "time": 90,
            "power": 134.3
          },
          {
            "time": 120,
            "power": 107.5
          },
          {
            "time": 180,
            "power": 78.7
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 54
          },
          {
            "time": 480,
            "power": 37.39
          },
          {
            "time": 600,
            "power": 31.07
          },
          {
            "time": 1200,
            "power": 16.71
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 873
          },
          {
            "time": 10,
            "power": 589
          },
          {
            "time": 15,
            "power": 473
          },
          {
            "time": 20,
            "power": 396
          },
          {
            "time": 30,
            "power": 303
          },
          {
            "time": 60,
            "power": 186
          },
          {
            "time": 90,
            "power": 136
          },
          {
            "time": 120,
            "power": 108.9
          },
          {
            "time": 180,
            "power": 79.6
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 54.5
          },
          {
            "time": 480,
            "power": 37.67
          },
          {
            "time": 600,
            "power": 31.27
          },
          {
            "time": 1200,
            "power": 16.83
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-200",
    "capacity": "200Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 722
          },
          {
            "time": 10,
            "power": 563
          },
          {
            "time": 15,
            "power": 493
          },
          {
            "time": 20,
            "power": 442
          },
          {
            "time": 30,
            "power": 348
          },
          {
            "time": 60,
            "power": 215
          },
          {
            "time": 90,
            "power": 161
          },
          {
            "time": 120,
            "power": 130.2
          },
          {
            "time": 180,
            "power": 97.36
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 66.66
          },
          {
            "time": 480,
            "power": 46.94
          },
          {
            "time": 600,
            "power": 47.01
          },
          {
            "time": 1200,
            "power": 21.05
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 815
          },
          {
            "time": 10,
            "power": 618
          },
          {
            "time": 15,
            "power": 530
          },
          {
            "time": 20,
            "power": 464
          },
          {
            "time": 30,
            "power": 362
          },
          {
            "time": 60,
            "power": 222
          },
          {
            "time": 90,
            "power": 165.4
          },
          {
            "time": 120,
            "power": 133.4
          },
          {
            "time": 180,
            "power": 99.58
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 68.07
          },
          {
            "time": 480,
            "power": 47.63
          },
          {
            "time": 600,
            "power": 47.7
          },
          {
            "time": 1200,
            "power": 21.35
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 905
          },
          {
            "time": 10,
            "power": 671
          },
          {
            "time": 15,
            "power": 564
          },
          {
            "time": 20,
            "power": 485
          },
          {
            "time": 30,
            "power": 375
          },
          {
            "time": 60,
            "power": 228
          },
          {
            "time": 90,
            "power": 169.5
          },
          {
            "time": 120,
            "power": 136.4
          },
          {
            "time": 180,
            "power": 101.64
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 69.29
          },
          {
            "time": 480,
            "power": 48.27
          },
          {
            "time": 600,
            "power": 48.35
          },
          {
            "time": 1200,
            "power": 21.59
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 988
          },
          {
            "time": 10,
            "power": 724
          },
          {
            "time": 15,
            "power": 597
          },
          {
            "time": 20,
            "power": 505
          },
          {
            "time": 30,
            "power": 388
          },
          {
            "time": 60,
            "power": 234
          },
          {
            "time": 90,
            "power": 173.4
          },
          {
            "time": 120,
            "power": 139.3
          },
          {
            "time": 180,
            "power": 103.52
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 70.33
          },
          {
            "time": 480,
            "power": 48.83
          },
          {
            "time": 600,
            "power": 48.92
          },
          {
            "time": 1200,
            "power": 21.79
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1030
          },
          {
            "time": 10,
            "power": 751
          },
          {
            "time": 15,
            "power": 614
          },
          {
            "time": 20,
            "power": 516
          },
          {
            "time": 30,
            "power": 394
          },
          {
            "time": 60,
            "power": 237
          },
          {
            "time": 90,
            "power": 175.3
          },
          {
            "time": 120,
            "power": 140.9
          },
          {
            "time": 180,
            "power": 104.6
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 70.88
          },
          {
            "time": 480,
            "power": 49.1
          },
          {
            "time": 600,
            "power": 49.19
          },
          {
            "time": 1200,
            "power": 21.88
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1107
          },
          {
            "time": 10,
            "power": 801
          },
          {
            "time": 15,
            "power": 645
          },
          {
            "time": 20,
            "power": 535
          },
          {
            "time": 30,
            "power": 404
          },
          {
            "time": 60,
            "power": 242
          },
          {
            "time": 90,
            "power": 178.8
          },
          {
            "time": 120,
            "power": 143.4
          },
          {
            "time": 180,
            "power": 105.98
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 71.76
          },
          {
            "time": 480,
            "power": 49.57
          },
          {
            "time": 600,
            "power": 49.67
          },
          {
            "time": 1200,
            "power": 22
          }
        ]
      }
    ]
  },
  {
    "model": "GPT12-250",
    "capacity": "250Ah",
    "category": "dianneng10h",
    "voltages": [
      {
        "endVoltage": 1.85,
        "powers": [
          {
            "time": 5,
            "power": 704
          },
          {
            "time": 10,
            "power": 640
          },
          {
            "time": 15,
            "power": 566
          },
          {
            "time": 20,
            "power": 503
          },
          {
            "time": 30,
            "power": 407
          },
          {
            "time": 60,
            "power": 261.7
          },
          {
            "time": 90,
            "power": 199.5
          },
          {
            "time": 120,
            "power": 162.68
          },
          {
            "time": 180,
            "power": 121.82
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 83.61
          },
          {
            "time": 480,
            "power": 58.78
          },
          {
            "time": 600,
            "power": 49.24
          },
          {
            "time": 1200,
            "power": 26.32
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 785
          },
          {
            "time": 10,
            "power": 698
          },
          {
            "time": 15,
            "power": 614
          },
          {
            "time": 20,
            "power": 540
          },
          {
            "time": 30,
            "power": 428
          },
          {
            "time": 60,
            "power": 272.5
          },
          {
            "time": 90,
            "power": 206
          },
          {
            "time": 120,
            "power": 167.56
          },
          {
            "time": 180,
            "power": 124.5
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 85.27
          },
          {
            "time": 480,
            "power": 59.86
          },
          {
            "time": 600,
            "power": 50
          },
          {
            "time": 1200,
            "power": 26.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 864
          },
          {
            "time": 10,
            "power": 754
          },
          {
            "time": 15,
            "power": 662
          },
          {
            "time": 20,
            "power": 575
          },
          {
            "time": 30,
            "power": 449
          },
          {
            "time": 60,
            "power": 281.3
          },
          {
            "time": 90,
            "power": 212.1
          },
          {
            "time": 120,
            "power": 172.04
          },
          {
            "time": 180,
            "power": 126.98
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 86.76
          },
          {
            "time": 480,
            "power": 60.65
          },
          {
            "time": 600,
            "power": 50.61
          },
          {
            "time": 1200,
            "power": 26.95
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 942
          },
          {
            "time": 10,
            "power": 806
          },
          {
            "time": 15,
            "power": 707
          },
          {
            "time": 20,
            "power": 609
          },
          {
            "time": 30,
            "power": 468
          },
          {
            "time": 60,
            "power": 290.1
          },
          {
            "time": 90,
            "power": 217.7
          },
          {
            "time": 120,
            "power": 176.11
          },
          {
            "time": 180,
            "power": 129.25
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 88.11
          },
          {
            "time": 480,
            "power": 61.23
          },
          {
            "time": 600,
            "power": 51.02
          },
          {
            "time": 1200,
            "power": 27.13
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 976
          },
          {
            "time": 10,
            "power": 833
          },
          {
            "time": 15,
            "power": 729
          },
          {
            "time": 20,
            "power": 627
          },
          {
            "time": 30,
            "power": 480
          },
          {
            "time": 60,
            "power": 295.2
          },
          {
            "time": 90,
            "power": 220.8
          },
          {
            "time": 120,
            "power": 178.14
          },
          {
            "time": 180,
            "power": 130.62
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 88.79
          },
          {
            "time": 480,
            "power": 61.55
          },
          {
            "time": 600,
            "power": 51.18
          },
          {
            "time": 1200,
            "power": 27.23
          }
        ]
      },
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1053
          },
          {
            "time": 10,
            "power": 886
          },
          {
            "time": 15,
            "power": 774
          },
          {
            "time": 20,
            "power": 661
          },
          {
            "time": 30,
            "power": 501
          },
          {
            "time": 60,
            "power": 301.9
          },
          {
            "time": 90,
            "power": 225
          },
          {
            "time": 120,
            "power": 181.2
          },
          {
            "time": 180,
            "power": 132.7
          },
          {
            "time": 240,
            "power": null
          },
          {
            "time": 300,
            "power": 89.71
          },
          {
            "time": 480,
            "power": 62.04
          },
          {
            "time": 600,
            "power": 51.38
          },
          {
            "time": 1200,
            "power": 27.29
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V260W",
    "capacity": "65Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 509
          },
          {
            "time": 10,
            "power": 357
          },
          {
            "time": 15,
            "power": 268
          },
          {
            "time": 30,
            "power": 144.18
          },
          {
            "time": 60,
            "power": 85.173
          },
          {
            "time": 90,
            "power": 63.368
          },
          {
            "time": 120,
            "power": 50.9
          },
          {
            "time": 180,
            "power": 36.312
          },
          {
            "time": 300,
            "power": 23.49
          },
          {
            "time": 600,
            "power": 13.17
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 485
          },
          {
            "time": 10,
            "power": 345
          },
          {
            "time": 15,
            "power": 260
          },
          {
            "time": 30,
            "power": 140.62
          },
          {
            "time": 60,
            "power": 84.372
          },
          {
            "time": 90,
            "power": 62.656
          },
          {
            "time": 120,
            "power": 50.01
          },
          {
            "time": 180,
            "power": 35.956
          },
          {
            "time": 300,
            "power": 23.4
          },
          {
            "time": 600,
            "power": 13.08
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 465
          },
          {
            "time": 10,
            "power": 334
          },
          {
            "time": 15,
            "power": 256
          },
          {
            "time": 30,
            "power": 139.73
          },
          {
            "time": 60,
            "power": 83.66
          },
          {
            "time": 90,
            "power": 61.944
          },
          {
            "time": 120,
            "power": 49.66
          },
          {
            "time": 180,
            "power": 35.778
          },
          {
            "time": 300,
            "power": 23.31
          },
          {
            "time": 600,
            "power": 13.08
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 431
          },
          {
            "time": 10,
            "power": 318
          },
          {
            "time": 15,
            "power": 248
          },
          {
            "time": 30,
            "power": 134.39
          },
          {
            "time": 60,
            "power": 81.435
          },
          {
            "time": 90,
            "power": 60.431
          },
          {
            "time": 120,
            "power": 48.68
          },
          {
            "time": 180,
            "power": 35.333
          },
          {
            "time": 300,
            "power": 22.96
          },
          {
            "time": 600,
            "power": 12.99
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 390
          },
          {
            "time": 10,
            "power": 297
          },
          {
            "time": 15,
            "power": 235
          },
          {
            "time": 30,
            "power": 129.94
          },
          {
            "time": 60,
            "power": 78.676
          },
          {
            "time": 90,
            "power": 58.562
          },
          {
            "time": 120,
            "power": 47.43
          },
          {
            "time": 180,
            "power": 34.532
          },
          {
            "time": 300,
            "power": 22.69
          },
          {
            "time": 600,
            "power": 12.81
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V300W",
    "capacity": "70Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 586
          },
          {
            "time": 10,
            "power": 420
          },
          {
            "time": 15,
            "power": 318
          },
          {
            "time": 30,
            "power": 192.9
          },
          {
            "time": 60,
            "power": 110.8
          },
          {
            "time": 90,
            "power": 82
          },
          {
            "time": 120,
            "power": 63.5
          },
          {
            "time": 180,
            "power": 44.6
          },
          {
            "time": 300,
            "power": 28.5
          },
          {
            "time": 600,
            "power": 15.9
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 553
          },
          {
            "time": 10,
            "power": 396
          },
          {
            "time": 15,
            "power": 300
          },
          {
            "time": 30,
            "power": 183.3
          },
          {
            "time": 60,
            "power": 107.6
          },
          {
            "time": 90,
            "power": 80.2
          },
          {
            "time": 120,
            "power": 62.5
          },
          {
            "time": 180,
            "power": 44
          },
          {
            "time": 300,
            "power": 28.2
          },
          {
            "time": 600,
            "power": 15.8
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 532
          },
          {
            "time": 10,
            "power": 383
          },
          {
            "time": 15,
            "power": 291
          },
          {
            "time": 30,
            "power": 179.6
          },
          {
            "time": 60,
            "power": 106.2
          },
          {
            "time": 90,
            "power": 79.3
          },
          {
            "time": 120,
            "power": 62
          },
          {
            "time": 180,
            "power": 43.6
          },
          {
            "time": 300,
            "power": 28
          },
          {
            "time": 600,
            "power": 15.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 500
          },
          {
            "time": 10,
            "power": 363
          },
          {
            "time": 15,
            "power": 279
          },
          {
            "time": 30,
            "power": 172.8
          },
          {
            "time": 60,
            "power": 104.5
          },
          {
            "time": 90,
            "power": 78
          },
          {
            "time": 120,
            "power": 61.1
          },
          {
            "time": 180,
            "power": 43.1
          },
          {
            "time": 300,
            "power": 27.7
          },
          {
            "time": 600,
            "power": 15.7
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 462
          },
          {
            "time": 10,
            "power": 340
          },
          {
            "time": 15,
            "power": 264
          },
          {
            "time": 30,
            "power": 165.1
          },
          {
            "time": 60,
            "power": 102
          },
          {
            "time": 90,
            "power": 76.5
          },
          {
            "time": 120,
            "power": 60.1
          },
          {
            "time": 180,
            "power": 42.5
          },
          {
            "time": 300,
            "power": 27.4
          },
          {
            "time": 600,
            "power": 15.6
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V360W",
    "capacity": "90Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 619
          },
          {
            "time": 10,
            "power": 455
          },
          {
            "time": 15,
            "power": 373
          },
          {
            "time": 30,
            "power": 220
          },
          {
            "time": 60,
            "power": 132.5
          },
          {
            "time": 90,
            "power": 96.1
          },
          {
            "time": 120,
            "power": 74.76
          },
          {
            "time": 180,
            "power": 52.91
          },
          {
            "time": 300,
            "power": 34.88
          },
          {
            "time": 600,
            "power": 20.41
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 584
          },
          {
            "time": 10,
            "power": 432
          },
          {
            "time": 15,
            "power": 360
          },
          {
            "time": 30,
            "power": 214.1
          },
          {
            "time": 60,
            "power": 129.7
          },
          {
            "time": 90,
            "power": 94.1
          },
          {
            "time": 120,
            "power": 73.43
          },
          {
            "time": 180,
            "power": 52.3
          },
          {
            "time": 300,
            "power": 34.55
          },
          {
            "time": 600,
            "power": 20.25
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 562
          },
          {
            "time": 10,
            "power": 420
          },
          {
            "time": 15,
            "power": 353
          },
          {
            "time": 30,
            "power": 210.1
          },
          {
            "time": 60,
            "power": 127.8
          },
          {
            "time": 90,
            "power": 92.9
          },
          {
            "time": 120,
            "power": 72.55
          },
          {
            "time": 180,
            "power": 51.82
          },
          {
            "time": 300,
            "power": 34.34
          },
          {
            "time": 600,
            "power": 20.17
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 519
          },
          {
            "time": 10,
            "power": 395
          },
          {
            "time": 15,
            "power": 336
          },
          {
            "time": 30,
            "power": 201.9
          },
          {
            "time": 60,
            "power": 123.9
          },
          {
            "time": 90,
            "power": 90.4
          },
          {
            "time": 120,
            "power": 70.65
          },
          {
            "time": 180,
            "power": 50.79
          },
          {
            "time": 300,
            "power": 33.87
          },
          {
            "time": 600,
            "power": 19.98
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 473
          },
          {
            "time": 10,
            "power": 368
          },
          {
            "time": 15,
            "power": 316
          },
          {
            "time": 30,
            "power": 192.7
          },
          {
            "time": 60,
            "power": 119.7
          },
          {
            "time": 90,
            "power": 87.5
          },
          {
            "time": 120,
            "power": 68.5
          },
          {
            "time": 180,
            "power": 49.61
          },
          {
            "time": 300,
            "power": 33.34
          },
          {
            "time": 600,
            "power": 19.73
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V400W",
    "capacity": "100Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 681
          },
          {
            "time": 10,
            "power": 504
          },
          {
            "time": 15,
            "power": 406
          },
          {
            "time": 30,
            "power": 243
          },
          {
            "time": 60,
            "power": 143.4
          },
          {
            "time": 90,
            "power": 103.9
          },
          {
            "time": 120,
            "power": 82.2
          },
          {
            "time": 180,
            "power": 58.57
          },
          {
            "time": 300,
            "power": 37.88
          },
          {
            "time": 600,
            "power": 21.58
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 642
          },
          {
            "time": 10,
            "power": 478
          },
          {
            "time": 15,
            "power": 400
          },
          {
            "time": 30,
            "power": 236
          },
          {
            "time": 60,
            "power": 140.6
          },
          {
            "time": 90,
            "power": 102.5
          },
          {
            "time": 120,
            "power": 81.1
          },
          {
            "time": 180,
            "power": 57.97
          },
          {
            "time": 300,
            "power": 37.56
          },
          {
            "time": 600,
            "power": 21.5
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 620
          },
          {
            "time": 10,
            "power": 464
          },
          {
            "time": 15,
            "power": 388
          },
          {
            "time": 30,
            "power": 233
          },
          {
            "time": 60,
            "power": 139.1
          },
          {
            "time": 90,
            "power": 101.5
          },
          {
            "time": 120,
            "power": 80.4
          },
          {
            "time": 180,
            "power": 57.6
          },
          {
            "time": 300,
            "power": 37.4
          },
          {
            "time": 600,
            "power": 21.46
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 574
          },
          {
            "time": 10,
            "power": 438
          },
          {
            "time": 15,
            "power": 367
          },
          {
            "time": 30,
            "power": 224
          },
          {
            "time": 60,
            "power": 135.8
          },
          {
            "time": 90,
            "power": 99.6
          },
          {
            "time": 120,
            "power": 79.1
          },
          {
            "time": 180,
            "power": 56.81
          },
          {
            "time": 300,
            "power": 37.06
          },
          {
            "time": 600,
            "power": 21.35
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 526
          },
          {
            "time": 10,
            "power": 410
          },
          {
            "time": 15,
            "power": 346
          },
          {
            "time": 30,
            "power": 216
          },
          {
            "time": 60,
            "power": 132.4
          },
          {
            "time": 90,
            "power": 97.5
          },
          {
            "time": 120,
            "power": 77.7
          },
          {
            "time": 180,
            "power": 55.97
          },
          {
            "time": 300,
            "power": 36.69
          },
          {
            "time": 600,
            "power": 21.22
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V430W",
    "capacity": "105Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 779
          },
          {
            "time": 10,
            "power": 574
          },
          {
            "time": 15,
            "power": 443
          },
          {
            "time": 30,
            "power": 269
          },
          {
            "time": 60,
            "power": 155.1
          },
          {
            "time": 90,
            "power": 111
          },
          {
            "time": 120,
            "power": 87.7
          },
          {
            "time": 180,
            "power": 62.9
          },
          {
            "time": 300,
            "power": 41.22
          },
          {
            "time": 600,
            "power": 23.09
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 733
          },
          {
            "time": 10,
            "power": 548
          },
          {
            "time": 15,
            "power": 430
          },
          {
            "time": 30,
            "power": 262
          },
          {
            "time": 60,
            "power": 152.1
          },
          {
            "time": 90,
            "power": 109.3
          },
          {
            "time": 120,
            "power": 86.6
          },
          {
            "time": 180,
            "power": 62.2
          },
          {
            "time": 300,
            "power": 40.87
          },
          {
            "time": 600,
            "power": 22.95
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 708
          },
          {
            "time": 10,
            "power": 533
          },
          {
            "time": 15,
            "power": 422
          },
          {
            "time": 30,
            "power": 259
          },
          {
            "time": 60,
            "power": 150.4
          },
          {
            "time": 90,
            "power": 108.3
          },
          {
            "time": 120,
            "power": 86
          },
          {
            "time": 180,
            "power": 61.8
          },
          {
            "time": 300,
            "power": 40.69
          },
          {
            "time": 600,
            "power": 22.87
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 658
          },
          {
            "time": 10,
            "power": 503
          },
          {
            "time": 15,
            "power": 405
          },
          {
            "time": 30,
            "power": 250
          },
          {
            "time": 60,
            "power": 147.1
          },
          {
            "time": 90,
            "power": 106.4
          },
          {
            "time": 120,
            "power": 84.6
          },
          {
            "time": 180,
            "power": 60.9
          },
          {
            "time": 300,
            "power": 40.22
          },
          {
            "time": 600,
            "power": 22.67
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 605
          },
          {
            "time": 10,
            "power": 470
          },
          {
            "time": 15,
            "power": 386
          },
          {
            "time": 30,
            "power": 242
          },
          {
            "time": 60,
            "power": 143.7
          },
          {
            "time": 90,
            "power": 104.4
          },
          {
            "time": 120,
            "power": 83.1
          },
          {
            "time": 180,
            "power": 60
          },
          {
            "time": 300,
            "power": 39.7
          },
          {
            "time": 600,
            "power": 22.43
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V460W",
    "capacity": "120Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 827
          },
          {
            "time": 10,
            "power": 587
          },
          {
            "time": 15,
            "power": 472
          },
          {
            "time": 30,
            "power": 283
          },
          {
            "time": 60,
            "power": 164.8
          },
          {
            "time": 90,
            "power": 119.7
          },
          {
            "time": 120,
            "power": 95.06
          },
          {
            "time": 180,
            "power": 68
          },
          {
            "time": 300,
            "power": 44.94
          },
          {
            "time": 600,
            "power": 25.94
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 778
          },
          {
            "time": 10,
            "power": 562
          },
          {
            "time": 15,
            "power": 460
          },
          {
            "time": 30,
            "power": 274
          },
          {
            "time": 60,
            "power": 160.9
          },
          {
            "time": 90,
            "power": 117.4
          },
          {
            "time": 120,
            "power": 93.66
          },
          {
            "time": 180,
            "power": 67.3
          },
          {
            "time": 300,
            "power": 44.59
          },
          {
            "time": 600,
            "power": 25.81
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 750
          },
          {
            "time": 10,
            "power": 548
          },
          {
            "time": 15,
            "power": 451
          },
          {
            "time": 30,
            "power": 269
          },
          {
            "time": 60,
            "power": 158.9
          },
          {
            "time": 90,
            "power": 116.2
          },
          {
            "time": 120,
            "power": 92.8
          },
          {
            "time": 180,
            "power": 66.9
          },
          {
            "time": 300,
            "power": 44.4
          },
          {
            "time": 600,
            "power": 25.74
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 694
          },
          {
            "time": 10,
            "power": 520
          },
          {
            "time": 15,
            "power": 432
          },
          {
            "time": 30,
            "power": 261
          },
          {
            "time": 60,
            "power": 154.6
          },
          {
            "time": 90,
            "power": 113.6
          },
          {
            "time": 120,
            "power": 91.07
          },
          {
            "time": 180,
            "power": 65.8
          },
          {
            "time": 300,
            "power": 43.91
          },
          {
            "time": 600,
            "power": 25.53
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 636
          },
          {
            "time": 10,
            "power": 490
          },
          {
            "time": 15,
            "power": 411
          },
          {
            "time": 30,
            "power": 251
          },
          {
            "time": 60,
            "power": 150.2
          },
          {
            "time": 90,
            "power": 110.8
          },
          {
            "time": 120,
            "power": 88.95
          },
          {
            "time": 180,
            "power": 64.7
          },
          {
            "time": 300,
            "power": 43.34
          },
          {
            "time": 600,
            "power": 25.32
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V560W",
    "capacity": "150Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 956
          },
          {
            "time": 10,
            "power": 739
          },
          {
            "time": 15,
            "power": 583
          },
          {
            "time": 30,
            "power": 353
          },
          {
            "time": 60,
            "power": 205.9
          },
          {
            "time": 90,
            "power": 148.4
          },
          {
            "time": 120,
            "power": 117
          },
          {
            "time": 180,
            "power": 84
          },
          {
            "time": 300,
            "power": 55.68
          },
          {
            "time": 600,
            "power": 31.93
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 895
          },
          {
            "time": 10,
            "power": 700
          },
          {
            "time": 15,
            "power": 560
          },
          {
            "time": 30,
            "power": 343
          },
          {
            "time": 60,
            "power": 200.9
          },
          {
            "time": 90,
            "power": 145.3
          },
          {
            "time": 120,
            "power": 114.8
          },
          {
            "time": 180,
            "power": 82.7
          },
          {
            "time": 300,
            "power": 54.96
          },
          {
            "time": 600,
            "power": 31.69
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 860
          },
          {
            "time": 10,
            "power": 678
          },
          {
            "time": 15,
            "power": 547
          },
          {
            "time": 30,
            "power": 337
          },
          {
            "time": 60,
            "power": 198.4
          },
          {
            "time": 90,
            "power": 143.8
          },
          {
            "time": 120,
            "power": 113.6
          },
          {
            "time": 180,
            "power": 82
          },
          {
            "time": 300,
            "power": 54.54
          },
          {
            "time": 600,
            "power": 31.49
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 789
          },
          {
            "time": 10,
            "power": 634
          },
          {
            "time": 15,
            "power": 519
          },
          {
            "time": 30,
            "power": 325
          },
          {
            "time": 60,
            "power": 192.8
          },
          {
            "time": 90,
            "power": 140.3
          },
          {
            "time": 120,
            "power": 111.3
          },
          {
            "time": 180,
            "power": 80.5
          },
          {
            "time": 300,
            "power": 53.64
          },
          {
            "time": 600,
            "power": 31.03
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 716
          },
          {
            "time": 10,
            "power": 589
          },
          {
            "time": 15,
            "power": 488
          },
          {
            "time": 30,
            "power": 312
          },
          {
            "time": 60,
            "power": 186.9
          },
          {
            "time": 90,
            "power": 136.5
          },
          {
            "time": 120,
            "power": 108.7
          },
          {
            "time": 180,
            "power": 78.7
          },
          {
            "time": 300,
            "power": 52.67
          },
          {
            "time": 600,
            "power": 30.51
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V600W",
    "capacity": "150Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 964
          },
          {
            "time": 10,
            "power": 741
          },
          {
            "time": 15,
            "power": 624
          },
          {
            "time": 30,
            "power": 385
          },
          {
            "time": 60,
            "power": 227.1
          },
          {
            "time": 90,
            "power": 163.2
          },
          {
            "time": 120,
            "power": 128.4
          },
          {
            "time": 180,
            "power": 91.3
          },
          {
            "time": 300,
            "power": 61.08
          },
          {
            "time": 600,
            "power": 34.52
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 905
          },
          {
            "time": 10,
            "power": 710
          },
          {
            "time": 15,
            "power": 600
          },
          {
            "time": 30,
            "power": 373
          },
          {
            "time": 60,
            "power": 223.4
          },
          {
            "time": 90,
            "power": 160.7
          },
          {
            "time": 120,
            "power": 126.8
          },
          {
            "time": 180,
            "power": 90.5
          },
          {
            "time": 300,
            "power": 60.65
          },
          {
            "time": 600,
            "power": 34.29
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 872
          },
          {
            "time": 10,
            "power": 693
          },
          {
            "time": 15,
            "power": 587
          },
          {
            "time": 30,
            "power": 367
          },
          {
            "time": 60,
            "power": 221.5
          },
          {
            "time": 90,
            "power": 159.4
          },
          {
            "time": 120,
            "power": 125.8
          },
          {
            "time": 180,
            "power": 90.1
          },
          {
            "time": 300,
            "power": 60.35
          },
          {
            "time": 600,
            "power": 34.11
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 805
          },
          {
            "time": 10,
            "power": 659
          },
          {
            "time": 15,
            "power": 563
          },
          {
            "time": 30,
            "power": 354
          },
          {
            "time": 60,
            "power": 216.8
          },
          {
            "time": 90,
            "power": 156.5
          },
          {
            "time": 120,
            "power": 123.8
          },
          {
            "time": 180,
            "power": 88.7
          },
          {
            "time": 300,
            "power": 59.57
          },
          {
            "time": 600,
            "power": 33.72
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 735
          },
          {
            "time": 10,
            "power": 622
          },
          {
            "time": 15,
            "power": 537
          },
          {
            "time": 30,
            "power": 341
          },
          {
            "time": 60,
            "power": 211.3
          },
          {
            "time": 90,
            "power": 153.3
          },
          {
            "time": 120,
            "power": 121.6
          },
          {
            "time": 180,
            "power": 87.2
          },
          {
            "time": 300,
            "power": 58.7
          },
          {
            "time": 600,
            "power": 33.27
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V700W",
    "capacity": "200Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1212
          },
          {
            "time": 10,
            "power": 915
          },
          {
            "time": 15,
            "power": 730
          },
          {
            "time": 30,
            "power": 455
          },
          {
            "time": 60,
            "power": 266.8
          },
          {
            "time": 90,
            "power": 193.1
          },
          {
            "time": 120,
            "power": 153.9
          },
          {
            "time": 180,
            "power": 111
          },
          {
            "time": 300,
            "power": 73.37
          },
          {
            "time": 600,
            "power": 42.37
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1136
          },
          {
            "time": 10,
            "power": 864
          },
          {
            "time": 15,
            "power": 700
          },
          {
            "time": 30,
            "power": 441
          },
          {
            "time": 60,
            "power": 261.4
          },
          {
            "time": 90,
            "power": 190.4
          },
          {
            "time": 120,
            "power": 151.7
          },
          {
            "time": 180,
            "power": 109.7
          },
          {
            "time": 300,
            "power": 72.55
          },
          {
            "time": 600,
            "power": 42
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1094
          },
          {
            "time": 10,
            "power": 837
          },
          {
            "time": 15,
            "power": 678
          },
          {
            "time": 30,
            "power": 433
          },
          {
            "time": 60,
            "power": 258.2
          },
          {
            "time": 90,
            "power": 188.7
          },
          {
            "time": 120,
            "power": 150.6
          },
          {
            "time": 180,
            "power": 108.8
          },
          {
            "time": 300,
            "power": 72.08
          },
          {
            "time": 600,
            "power": 41.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1008
          },
          {
            "time": 10,
            "power": 781
          },
          {
            "time": 15,
            "power": 640
          },
          {
            "time": 30,
            "power": 418
          },
          {
            "time": 60,
            "power": 251.9
          },
          {
            "time": 90,
            "power": 185
          },
          {
            "time": 120,
            "power": 147.7
          },
          {
            "time": 180,
            "power": 106.8
          },
          {
            "time": 300,
            "power": 70.97
          },
          {
            "time": 600,
            "power": 41.26
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 917
          },
          {
            "time": 10,
            "power": 722
          },
          {
            "time": 15,
            "power": 600
          },
          {
            "time": 30,
            "power": 401
          },
          {
            "time": 60,
            "power": 245
          },
          {
            "time": 90,
            "power": 180.7
          },
          {
            "time": 120,
            "power": 144.4
          },
          {
            "time": 180,
            "power": 104.5
          },
          {
            "time": 300,
            "power": 69.67
          },
          {
            "time": 600,
            "power": 40.63
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V730W",
    "capacity": "200Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1251
          },
          {
            "time": 10,
            "power": 937
          },
          {
            "time": 15,
            "power": 763
          },
          {
            "time": 30,
            "power": 471
          },
          {
            "time": 60,
            "power": 278.2
          },
          {
            "time": 90,
            "power": 202.4
          },
          {
            "time": 120,
            "power": 161
          },
          {
            "time": 180,
            "power": 116
          },
          {
            "time": 300,
            "power": 76.42
          },
          {
            "time": 600,
            "power": 43.52
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1175
          },
          {
            "time": 10,
            "power": 885
          },
          {
            "time": 15,
            "power": 730
          },
          {
            "time": 30,
            "power": 458
          },
          {
            "time": 60,
            "power": 273.1
          },
          {
            "time": 90,
            "power": 199.2
          },
          {
            "time": 120,
            "power": 158.8
          },
          {
            "time": 180,
            "power": 114.2
          },
          {
            "time": 300,
            "power": 75.63
          },
          {
            "time": 600,
            "power": 43.14
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1134
          },
          {
            "time": 10,
            "power": 859
          },
          {
            "time": 15,
            "power": 706
          },
          {
            "time": 30,
            "power": 450
          },
          {
            "time": 60,
            "power": 270.1
          },
          {
            "time": 90,
            "power": 197.2
          },
          {
            "time": 120,
            "power": 157.5
          },
          {
            "time": 180,
            "power": 113.2
          },
          {
            "time": 300,
            "power": 75.1
          },
          {
            "time": 600,
            "power": 42.89
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1050
          },
          {
            "time": 10,
            "power": 802
          },
          {
            "time": 15,
            "power": 664
          },
          {
            "time": 30,
            "power": 434
          },
          {
            "time": 60,
            "power": 263.2
          },
          {
            "time": 90,
            "power": 192.7
          },
          {
            "time": 120,
            "power": 154.4
          },
          {
            "time": 180,
            "power": 111.1
          },
          {
            "time": 300,
            "power": 73.94
          },
          {
            "time": 600,
            "power": 42.33
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 958
          },
          {
            "time": 10,
            "power": 744
          },
          {
            "time": 15,
            "power": 619
          },
          {
            "time": 30,
            "power": 415
          },
          {
            "time": 60,
            "power": 255.5
          },
          {
            "time": 90,
            "power": 187.9
          },
          {
            "time": 120,
            "power": 151.2
          },
          {
            "time": 180,
            "power": 108.8
          },
          {
            "time": 300,
            "power": 72.63
          },
          {
            "time": 600,
            "power": 41.69
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V760W",
    "capacity": "205Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1294
          },
          {
            "time": 10,
            "power": 957
          },
          {
            "time": 15,
            "power": 788
          },
          {
            "time": 30,
            "power": 494
          },
          {
            "time": 60,
            "power": 289.5
          },
          {
            "time": 90,
            "power": 208.1
          },
          {
            "time": 120,
            "power": 164
          },
          {
            "time": 180,
            "power": 116.7
          },
          {
            "time": 300,
            "power": 77.52
          },
          {
            "time": 600,
            "power": 44.4
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1213
          },
          {
            "time": 10,
            "power": 907
          },
          {
            "time": 15,
            "power": 760
          },
          {
            "time": 30,
            "power": 479
          },
          {
            "time": 60,
            "power": 284.3
          },
          {
            "time": 90,
            "power": 204.8
          },
          {
            "time": 120,
            "power": 161.5
          },
          {
            "time": 180,
            "power": 115.5
          },
          {
            "time": 300,
            "power": 76.74
          },
          {
            "time": 600,
            "power": 44.01
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1172
          },
          {
            "time": 10,
            "power": 879
          },
          {
            "time": 15,
            "power": 728
          },
          {
            "time": 30,
            "power": 471
          },
          {
            "time": 60,
            "power": 281.2
          },
          {
            "time": 90,
            "power": 203.1
          },
          {
            "time": 120,
            "power": 160.2
          },
          {
            "time": 180,
            "power": 114.6
          },
          {
            "time": 300,
            "power": 76.25
          },
          {
            "time": 600,
            "power": 43.7
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1086
          },
          {
            "time": 10,
            "power": 823
          },
          {
            "time": 15,
            "power": 686
          },
          {
            "time": 30,
            "power": 453
          },
          {
            "time": 60,
            "power": 274.2
          },
          {
            "time": 90,
            "power": 198.9
          },
          {
            "time": 120,
            "power": 157.2
          },
          {
            "time": 180,
            "power": 112.5
          },
          {
            "time": 300,
            "power": 75.15
          },
          {
            "time": 600,
            "power": 43.12
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 995
          },
          {
            "time": 10,
            "power": 765
          },
          {
            "time": 15,
            "power": 640
          },
          {
            "time": 30,
            "power": 433
          },
          {
            "time": 60,
            "power": 266.5
          },
          {
            "time": 90,
            "power": 194.4
          },
          {
            "time": 120,
            "power": 153.9
          },
          {
            "time": 180,
            "power": 110.4
          },
          {
            "time": 300,
            "power": 73.97
          },
          {
            "time": 600,
            "power": 42.48
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V800W",
    "capacity": "210Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1384
          },
          {
            "time": 10,
            "power": 1015
          },
          {
            "time": 15,
            "power": 830
          },
          {
            "time": 30,
            "power": 496
          },
          {
            "time": 60,
            "power": 290
          },
          {
            "time": 90,
            "power": 212
          },
          {
            "time": 120,
            "power": 169
          },
          {
            "time": 180,
            "power": 122.3
          },
          {
            "time": 300,
            "power": 80.8
          },
          {
            "time": 600,
            "power": 45.93
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1304
          },
          {
            "time": 10,
            "power": 961
          },
          {
            "time": 15,
            "power": 800
          },
          {
            "time": 30,
            "power": 483
          },
          {
            "time": 60,
            "power": 285
          },
          {
            "time": 90,
            "power": 208.1
          },
          {
            "time": 120,
            "power": 166.6
          },
          {
            "time": 180,
            "power": 120.9
          },
          {
            "time": 300,
            "power": 80.1
          },
          {
            "time": 600,
            "power": 45.64
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1258
          },
          {
            "time": 10,
            "power": 931
          },
          {
            "time": 15,
            "power": 776
          },
          {
            "time": 30,
            "power": 475
          },
          {
            "time": 60,
            "power": 282
          },
          {
            "time": 90,
            "power": 205.9
          },
          {
            "time": 120,
            "power": 165.5
          },
          {
            "time": 180,
            "power": 120.1
          },
          {
            "time": 300,
            "power": 79.7
          },
          {
            "time": 600,
            "power": 45.44
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1169
          },
          {
            "time": 10,
            "power": 872
          },
          {
            "time": 15,
            "power": 734
          },
          {
            "time": 30,
            "power": 460
          },
          {
            "time": 60,
            "power": 275
          },
          {
            "time": 90,
            "power": 201.5
          },
          {
            "time": 120,
            "power": 162.3
          },
          {
            "time": 180,
            "power": 118.1
          },
          {
            "time": 300,
            "power": 78.6
          },
          {
            "time": 600,
            "power": 44.9
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 1074
          },
          {
            "time": 10,
            "power": 810
          },
          {
            "time": 15,
            "power": 690
          },
          {
            "time": 30,
            "power": 442
          },
          {
            "time": 60,
            "power": 267
          },
          {
            "time": 90,
            "power": 196.8
          },
          {
            "time": 120,
            "power": 158.7
          },
          {
            "time": 180,
            "power": 115.9
          },
          {
            "time": 300,
            "power": 77.4
          },
          {
            "time": 600,
            "power": 44.25
          }
        ]
      }
    ]
  },
  {
    "model": "HR12V870W",
    "capacity": "260Ah",
    "category": "jyc",
    "voltages": [
      {
        "endVoltage": 1.6,
        "powers": [
          {
            "time": 5,
            "power": 1484
          },
          {
            "time": 10,
            "power": 1143
          },
          {
            "time": 15,
            "power": 915
          },
          {
            "time": 30,
            "power": 587
          },
          {
            "time": 60,
            "power": 351
          },
          {
            "time": 90,
            "power": 257
          },
          {
            "time": 120,
            "power": 206
          },
          {
            "time": 180,
            "power": 148
          },
          {
            "time": 300,
            "power": 97.8
          },
          {
            "time": 600,
            "power": 55.3
          }
        ]
      },
      {
        "endVoltage": 1.67,
        "powers": [
          {
            "time": 5,
            "power": 1405
          },
          {
            "time": 10,
            "power": 1091
          },
          {
            "time": 15,
            "power": 870
          },
          {
            "time": 30,
            "power": 573
          },
          {
            "time": 60,
            "power": 345
          },
          {
            "time": 90,
            "power": 253
          },
          {
            "time": 120,
            "power": 203
          },
          {
            "time": 180,
            "power": 146
          },
          {
            "time": 300,
            "power": 96.9
          },
          {
            "time": 600,
            "power": 55
          }
        ]
      },
      {
        "endVoltage": 1.7,
        "powers": [
          {
            "time": 5,
            "power": 1361
          },
          {
            "time": 10,
            "power": 1062
          },
          {
            "time": 15,
            "power": 858
          },
          {
            "time": 30,
            "power": 566
          },
          {
            "time": 60,
            "power": 342
          },
          {
            "time": 90,
            "power": 251
          },
          {
            "time": 120,
            "power": 201
          },
          {
            "time": 180,
            "power": 144
          },
          {
            "time": 300,
            "power": 96.5
          },
          {
            "time": 600,
            "power": 54.8
          }
        ]
      },
      {
        "endVoltage": 1.75,
        "powers": [
          {
            "time": 5,
            "power": 1275
          },
          {
            "time": 10,
            "power": 1004
          },
          {
            "time": 15,
            "power": 822
          },
          {
            "time": 30,
            "power": 549
          },
          {
            "time": 60,
            "power": 335
          },
          {
            "time": 90,
            "power": 245
          },
          {
            "time": 120,
            "power": 197
          },
          {
            "time": 180,
            "power": 142
          },
          {
            "time": 300,
            "power": 95.1
          },
          {
            "time": 600,
            "power": 54.3
          }
        ]
      },
      {
        "endVoltage": 1.8,
        "powers": [
          {
            "time": 5,
            "power": 1183
          },
          {
            "time": 10,
            "power": 942
          },
          {
            "time": 15,
            "power": 782
          },
          {
            "time": 30,
            "power": 529
          },
          {
            "time": 60,
            "power": 327
          },
          {
            "time": 90,
            "power": 240
          },
          {
            "time": 120,
            "power": 192
          },
          {
            "time": 180,
            "power": 140
          },
          {
            "time": 300,
            "power": 93.5
          },
          {
            "time": 600,
            "power": 53.4
          }
        ]
      }
    ]
  }
];

// JYC 2V 电池规格书数据（厂家 PDF：高倍率 2025-11 版，GFM 2024-12 版）
// curves 格式：截止电压 -> [[时间(min), 恒功率(W)], ...]
var JYC_2V_BATTERY_SPECS = [
  {
    model: 'HR-2V500W', capacity: '170Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 508], [30, 330]], '1.70': [[15, 478], [30, 325], [60, 196]], '1.75': [[15, 458], [30, 321], [60, 190]], '1.80': [[15, 425], [30, 289], [60, 186], [120, 107]] }
  },
  {
    model: 'HR-2V750W', capacity: '250Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 762], [30, 495]], '1.70': [[15, 717], [30, 487], [60, 294]], '1.75': [[15, 687], [30, 481], [60, 285]], '1.80': [[15, 637], [30, 433], [60, 279], [120, 158]] }
  },
  {
    model: 'HR-2V1000W', capacity: '340Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 1016], [30, 660]], '1.70': [[15, 956], [30, 650], [60, 392]], '1.75': [[15, 916], [30, 642], [60, 380]], '1.80': [[15, 850], [30, 578], [60, 372], [120, 218]] }
  },
  {
    model: 'HR-2V1200W', capacity: '410Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 1219], [30, 792]], '1.70': [[15, 1147], [30, 780], [60, 470]], '1.75': [[15, 1099], [30, 770], [60, 456]], '1.80': [[15, 1020], [30, 693], [60, 446], [120, 259]] }
  },
  {
    model: 'HR-2V1500W', capacity: '510Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 1524], [30, 990]], '1.70': [[15, 1434], [30, 975], [60, 588]], '1.75': [[15, 1374], [30, 963], [60, 570]], '1.80': [[15, 1275], [30, 867], [60, 558], [120, 329]] }
  },
  {
    model: 'HR-2V2000W', capacity: '680Ah', category: 'jyc2vhr',
    curves: { '1.65': [[15, 2032], [30, 1320]], '1.70': [[15, 1912], [30, 1300], [60, 784]], '1.75': [[15, 1832], [30, 1284], [60, 760]], '1.80': [[15, 1700], [30, 1156], [60, 744], [120, 442]] }
  },
  {
    model: 'GFM-100', capacity: '100Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 300], [45, 244]], '1.70': [[30, 291], [45, 236], [60, 206]], '1.75': [[30, 278], [45, 231], [60, 199]], '1.80': [[30, 255], [45, 216], [60, 189], [120, 128]] }
  },
  {
    model: 'GFM-200', capacity: '200Ah', category: 'jyc2v',
    sourceNote: '厂家 2024-12 版 PDF 中 GFM-200 恒功率表与 GFM-100 完全相同，选型前需厂家复核。',
    curves: { '1.65': [[30, 300], [45, 244]], '1.70': [[30, 291], [45, 236], [60, 206]], '1.75': [[30, 278], [45, 231], [60, 199]], '1.80': [[30, 255], [45, 216], [60, 189], [120, 128]] }
  },
  {
    model: 'GFM-300', capacity: '300Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 451], [45, 366]], '1.70': [[30, 436], [45, 354], [60, 309]], '1.75': [[30, 417], [45, 346], [60, 298]], '1.80': [[30, 382], [45, 324], [60, 284], [120, 192]] }
  },
  {
    model: 'GFM-400', capacity: '400Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 601], [45, 488]], '1.70': [[30, 582], [45, 472], [60, 412]], '1.75': [[30, 556], [45, 462], [60, 398]], '1.80': [[30, 510], [45, 432], [60, 379], [120, 256]] }
  },
  {
    model: 'GFM-500', capacity: '500Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 752], [45, 610]], '1.70': [[30, 728], [45, 590], [60, 516]], '1.75': [[30, 696], [45, 578], [60, 498]], '1.80': [[30, 638], [45, 540], [60, 474], [120, 320]] }
  },
  {
    model: 'GFM-600', capacity: '600Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 898], [45, 732]], '1.70': [[30, 872], [45, 726], [60, 618]], '1.75': [[30, 835], [45, 694], [60, 602]], '1.80': [[30, 766], [45, 656], [60, 564], [120, 383]] }
  },
  {
    model: 'GFM-800', capacity: '800Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 1202], [45, 976]], '1.70': [[30, 1156], [45, 948], [60, 825]], '1.75': [[30, 1112], [45, 924], [60, 803]], '1.80': [[30, 1021], [45, 861], [60, 748], [120, 512]] }
  },
  {
    model: 'GFM-1000', capacity: '1000Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 1492], [45, 1230]], '1.70': [[30, 1445], [45, 1193], [60, 1028]], '1.75': [[30, 1376], [45, 1155], [60, 1010]], '1.80': [[30, 1260], [45, 1074], [60, 935], [120, 636]] }
  },
  {
    model: 'GFM-1500', capacity: '1500Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 2055], [45, 1779]], '1.70': [[30, 1920], [45, 1696], [60, 1570]], '1.75': [[30, 1825], [45, 1654], [60, 1550]], '1.80': [[30, 1756], [45, 1586], [60, 1472], [120, 962]] }
  },
  {
    model: 'GFM-2000', capacity: '2000Ah', category: 'jyc2v',
    curves: { '1.65': [[30, 2756], [45, 2368]], '1.70': [[30, 2546], [45, 2235], [60, 2105]], '1.75': [[30, 2513], [45, 2186], [60, 2066]], '1.80': [[30, 2310], [45, 2112], [60, 1952], [120, 1278]] }
  }
];

function expandBatteryPowerSpec(spec) {
  return {
    model: spec.model,
    capacity: spec.capacity,
    category: spec.category,
    sourceNote: spec.sourceNote || '',
    voltages: Object.keys(spec.curves).map(function(endVoltage) {
      return {
        endVoltage: Number(endVoltage),
        powers: spec.curves[endVoltage].map(function(point) {
          return { time: point[0], power: point[1] };
        })
      };
    })
  };
}

BATTERY_POWER_DATA = BATTERY_POWER_DATA.concat(JYC_2V_BATTERY_SPECS.map(expandBatteryPowerSpec));

function getBatteryPowerMeta(category) {
  var times = new Set();
  var voltages = new Set();

  BATTERY_POWER_DATA.forEach(function(battery) {
    if (category && category !== 'all' && battery.category !== category) return;
    battery.voltages.forEach(function(voltageData) {
      var hasValidPower = false;
      voltageData.powers.forEach(function(powerPoint) {
        if (powerPoint.power === null || powerPoint.power === undefined) return;
        hasValidPower = true;
        times.add(powerPoint.time);
      });
      if (hasValidPower) {
        voltages.add(Number(voltageData.endVoltage.toFixed(2)));
      }
    });
  });

  return {
    times: Array.from(times).sort(function(a, b) { return a - b; }),
    voltages: Array.from(voltages).sort(function(a, b) { return a - b; })
  };
}

function getBatteryVoltagesForTime(category, dischargeTime) {
  var voltages = new Set();
  BATTERY_POWER_DATA.forEach(function(battery) {
    if (category && category !== 'all' && battery.category !== category) return;
    battery.voltages.forEach(function(voltageData) {
      var hasTime = voltageData.powers.some(function(powerPoint) {
        return powerPoint.time === dischargeTime && powerPoint.power !== null && powerPoint.power !== undefined;
      });
      if (hasTime) voltages.add(Number(voltageData.endVoltage.toFixed(2)));
    });
  });
  return Array.from(voltages).sort(function(a, b) { return a - b; });
}

function formatDischargeTimeLabel(minutes) {
  return minutes + '分钟';
}

function formatEndVoltageValue(voltage) {
  return Number(voltage).toFixed(2);
}

function setSelectOptions(selectEl, values, preferredValue, fallbackValue, labelFormatter, valueFormatter) {
  if (!selectEl || !values || values.length === 0) return;

  var normalizedPreferred = preferredValue !== undefined && preferredValue !== null ? String(preferredValue) : '';
  var normalizedFallback = fallbackValue !== undefined && fallbackValue !== null ? String(fallbackValue) : '';
  var selectedValue = values.find(function(value) {
    return String(valueFormatter(value)) === normalizedPreferred;
  });

  if (selectedValue === undefined) {
    selectedValue = values.find(function(value) {
      return String(valueFormatter(value)) === normalizedFallback;
    });
  }
  if (selectedValue === undefined) selectedValue = values[0];

  selectEl.innerHTML = values.map(function(value) {
    var optionValue = valueFormatter(value);
    var selectedAttr = String(optionValue) === String(valueFormatter(selectedValue)) ? ' selected' : '';
    return '<option value="' + optionValue + '"' + selectedAttr + '>' + labelFormatter(value) + '</option>';
  }).join('');
}

function refreshUnifiedBatteryPowerOptions() {
  var categoryEl = document.getElementById('unified-batt-type');
  var timeEl = document.getElementById('unified-discharge-time');
  var voltageEl = document.getElementById('unified-end-v');
  if (!categoryEl || !timeEl || !voltageEl) return;

  var meta = getBatteryPowerMeta(categoryEl.value === 'custom' ? 'all' : categoryEl.value);
  setSelectOptions(
    timeEl,
    meta.times,
    timeEl.value,
    30,
    formatDischargeTimeLabel,
    function(value) { return String(value); }
  );
  refreshUnifiedBatteryVoltageOptions();
}

function refreshUnifiedBatteryVoltageOptions() {
  var categoryEl = document.getElementById('unified-batt-type');
  var timeEl = document.getElementById('unified-discharge-time');
  var voltageEl = document.getElementById('unified-end-v');
  if (!categoryEl || !timeEl || !voltageEl) return;

  var category = categoryEl.value === 'custom' ? 'all' : categoryEl.value;
  var voltages = getBatteryVoltagesForTime(category, Number(timeEl.value));
  if (!voltages.length) voltages = getBatteryPowerMeta(category).voltages;
  setSelectOptions(
    voltageEl,
    voltages,
    voltageEl.value,
    '1.75',
    function(value) { return formatEndVoltageValue(value) + 'V'; },
    formatEndVoltageValue
  );
}

function refreshBatteryDataVoltageOptions() {
  var categoryEl = document.getElementById('batt-data-category');
  var voltageEl = document.getElementById('batt-data-voltage');
  if (!categoryEl || !voltageEl) return;

  var meta = getBatteryPowerMeta(categoryEl.value);
  setSelectOptions(
    voltageEl,
    meta.voltages,
    voltageEl.value,
    '1.75',
    function(value) { return formatEndVoltageValue(value) + 'V'; },
    formatEndVoltageValue
  );
}

function getBatteryCategoryLabel(category) {
  var labels = {
    normal: 'SP12V',
    highpower: 'SPG12V高功率',
    jyc: 'JYC-HR12V高功率',
    '2v': 'GFMD-2V',
    jyc2v: 'JYC-GFM-2V',
    jyc2vhr: 'JYC-HR-2V高倍率',
    dianneng: '电能GBT12-20小时率',
    dianneng10h: '电能GBT12-10小时率',
    custom: '自定义/客户指定'
  };
  return labels[category] || category || '';
}

function getBatteriesByCategory(category) {
  if (!category || category === 'all') return BATTERY_POWER_DATA.slice();
  return BATTERY_POWER_DATA.filter(function(battery) {
    return battery.category === category;
  });
}

function refreshRuntimeBatteryOptions() {
  var categoryEl = document.getElementById('runtime-batt-type');
  var modelEl = document.getElementById('runtime-batt-model');
  var modelField = document.getElementById('runtime-batt-model-field');
  var customField = document.getElementById('runtime-custom-model-field');
  if (!categoryEl || !modelEl) return;

  var category = categoryEl.value;
  var isCustom = category === 'custom';
  if (modelField) modelField.style.display = isCustom ? 'none' : '';
  if (customField) customField.style.display = isCustom ? '' : 'none';

  if (isCustom) {
    modelEl.innerHTML = '';
    refreshRuntimeVoltageOptions();
    return;
  }

  var previous = modelEl.value;
  var batteries = getBatteriesByCategory(category);
  modelEl.innerHTML = batteries.map(function(battery) {
    var selected = battery.model === previous ? ' selected' : '';
    return '<option value="' + battery.model + '"' + selected + '>' + battery.model + '</option>';
  }).join('');
  if (previous && !batteries.some(function(battery) { return battery.model === previous; }) && batteries.length > 0) {
    modelEl.value = batteries[0].model;
  }
  refreshRuntimeVoltageOptions();
}

function findBatteryPowerData(model) {
  return BATTERY_POWER_DATA.find(function(battery) {
    return battery.model === model;
  }) || null;
}

function refreshRuntimeVoltageOptions() {
  var categoryEl = document.getElementById('runtime-batt-type');
  var modelEl = document.getElementById('runtime-batt-model');
  var voltageEl = document.getElementById('runtime-end-v');
  if (!categoryEl || !voltageEl) return;

  if (categoryEl.value === 'custom') {
    var meta = getBatteryPowerMeta('all');
    setSelectOptions(
      voltageEl,
      meta.voltages,
      voltageEl.value,
      '1.75',
      function(value) { return formatEndVoltageValue(value) + 'V'; },
      formatEndVoltageValue
    );
    return;
  }

  var battery = modelEl ? findBatteryPowerData(modelEl.value) : null;
  var voltages = battery
    ? battery.voltages.filter(function(voltageData) {
        return voltageData.powers.some(function(point) { return point.power !== null && point.power !== undefined; });
      }).map(function(voltageData) { return Number(voltageData.endVoltage.toFixed(2)); }).sort(function(a, b) { return a - b; })
    : getBatteryPowerMeta(categoryEl.value).voltages;

  setSelectOptions(
    voltageEl,
    voltages,
    voltageEl.value,
    '1.75',
    function(value) { return formatEndVoltageValue(value) + 'V'; },
    formatEndVoltageValue
  );
}

function getBatteryPowerCurve(battery, endV) {
  if (!battery) return [];
  var voltageData = battery.voltages.find(function(voltage) {
    return Math.abs(voltage.endVoltage - endV) < 0.01;
  });
  if (!voltageData) return [];
  return voltageData.powers
    .filter(function(point) { return point.power !== null && point.power !== undefined; })
    .map(function(point) { return { time: point.time, power: point.power }; })
    .sort(function(a, b) { return a.time - b.time; });
}

function estimateRuntimeFromCurve(curve, requiredPower) {
  if (!curve.length || requiredPower <= 0) {
    return { status: 'no-data', estimatedMinutes: 0, passPoint: null, failPoint: null };
  }

  var passPoints = curve.filter(function(point) { return point.power >= requiredPower; });
  if (!passPoints.length) {
    return { status: 'below-min', estimatedMinutes: 0, passPoint: null, failPoint: curve[0] };
  }

  var passPoint = passPoints[passPoints.length - 1];
  var failPoint = curve.find(function(point) {
    return point.time > passPoint.time && point.power < requiredPower;
  }) || null;

  if (!failPoint) {
    return { status: 'above-max', estimatedMinutes: passPoint.time, passPoint: passPoint, failPoint: null };
  }

  var powerRange = passPoint.power - failPoint.power;
  var ratio = powerRange > 0 ? (passPoint.power - requiredPower) / powerRange : 0;
  var estimated = passPoint.time + ratio * (failPoint.time - passPoint.time);
  return {
    status: 'interpolated',
    estimatedMinutes: estimated,
    passPoint: passPoint,
    failPoint: failPoint
  };
}

function getBatteryRecommendationsByPower(cellPower, endV, dischargeTime) {
  var result = {
    normal: { suitable: [], all: [] },
    highpower: { suitable: [], all: [] },
    jyc: { suitable: [], all: [] },
    '2v': { suitable: [], all: [] },
    jyc2v: { suitable: [], all: [] },
    jyc2vhr: { suitable: [], all: [] },
    dianneng: { suitable: [], all: [] },
    dianneng10h: { suitable: [], all: [] }
  };

  BATTERY_POWER_DATA.forEach(function(battery) {
    var category = battery.category;
    var voltageData = battery.voltages.find(function(v) {
      return Math.abs(v.endVoltage - endV) < 0.01;
    });
    if (!voltageData) return;

    var powerInfo = voltageData.powers.find(function(p) {
      return p.time === dischargeTime;
    });
    if (!powerInfo) return;
    if (powerInfo.power === null || powerInfo.power === undefined) return;

    var batteryPower = powerInfo.power;
    var isSuitable = batteryPower >= cellPower;
    var batteryItem = {
      model: battery.model,
      capacity: battery.capacity,
      power: batteryPower,
      sourceNote: battery.sourceNote || '',
      isSuitable: isSuitable,
      margin: batteryPower - cellPower,
      marginPercent: cellPower > 0 ? ((batteryPower - cellPower) / cellPower * 100).toFixed(1) : '0'
    };

    if (isSuitable) {
      result[category].suitable.push(batteryItem);
    }
    result[category].all.push(batteryItem);
  });

  Object.keys(result).forEach(function(cat) {
    result[cat].suitable.sort(function(a, b) { return a.margin - b.margin; });
  });

  return result;
}
function openBatteryDataTable(){document.getElementById('battery-data-modal').style.display='block';refreshBatteryDataVoltageOptions();renderBatteryDataTable();}
function closeBatteryDataTable(){document.getElementById('battery-data-modal').style.display='none';}
function renderBatteryDataTable() {
  var category = document.getElementById('batt-data-category').value;
  var voltage = parseFloat(document.getElementById('batt-data-voltage').value);
  var searchText = document.getElementById('batt-data-search').value.toLowerCase();

  var allTimes = new Set();
  BATTERY_POWER_DATA.forEach(function(b) {
    b.voltages.forEach(function(v) {
      v.powers.forEach(function(p) {
        allTimes.add(p.time);
      });
    });
  });
  var times = [...allTimes].sort(function(a, b) { return a - b; });

  var theadHtml = '<tr style="background:#1a3a5c;color:white">';
  theadHtml += '<th style="padding:10px 12px;text-align:left">型号</th>';
  theadHtml += '<th style="padding:10px 12px;text-align:left">分类</th>';
  times.forEach(function(t) {
    theadHtml += '<th style="padding:10px 12px;text-align:center">' + t + 'min</th>';
  });
  theadHtml += '</tr>';
  document.getElementById('battery-power-thead').innerHTML = theadHtml;

  var html = '';
  BATTERY_POWER_DATA.forEach(function(battery) {
    if (category !== 'all' && battery.category !== category) return;
    if (searchText && !battery.model.toLowerCase().includes(searchText)) return;

    var voltageData = battery.voltages.find(function(v) {
      return Math.abs(v.endVoltage - voltage) < 0.01;
    });
    if (!voltageData) return;

    html += '<tr style="border-bottom:1px solid #f0f0f0">';
    html += '<td style="padding:10px 12px;font-weight:500">' + battery.model + (battery.sourceNote ? ' <span title="' + escapeHtml(battery.sourceNote) + '" style="color:#e65100">⚠</span>' : '') + '</td>';
    html += '<td style="padding:10px 12px">' + getBatteryCategoryLabel(battery.category) + '</td>';
    times.forEach(function(time) {
      var powerInfo = voltageData.powers.find(function(p) { return p.time === time; });
      var powerValue = powerInfo ? powerInfo.power : null;
      html += '<td style="padding:10px 12px;text-align:center">' + (powerValue !== null && powerValue !== undefined ? powerValue : '-') + '</td>';
    });
    html += '</tr>';
  });

  document.getElementById('battery-power-tbody').innerHTML = html
    || '<tr><td colspan="' + (times.length + 2) + '" style="text-align:center;padding:20px;color:#888">无匹配数据</td></tr>';
}
function filterBatteryDataTable(){renderBatteryDataTable();}

function getLithiumPlatformVoltage(rate) {
  if (rate <= 1) return { voltage: 3.15, rule: '≤1C' };
  if (rate > 1 && rate <= 3) return { voltage: 3.12, rule: '>1C 且 ≤3C' };
  if (rate >= 4 && rate <= 6) return { voltage: 3.05, rule: '≥4C 且 ≤6C' };
  if (rate > 6) return { voltage: 3.02, rule: '>6C' };
  return { voltage: null, rule: '3C～4C：待确认平台电压' };
}

function syncLithiumBatteryPreview() {
  const upsKva = Number(document.getElementById('li-ups-kva')?.value);
  const nominalVoltage = Number(document.getElementById('li-nominal-voltage')?.value);
  const time = Number(document.getElementById('li-time')?.value);
  const inverterEfficiency = Number.isFinite(upsKva) && upsKva > 100 ? 0.95 : 0.93;
  const cellSeries = Number.isFinite(nominalVoltage) && nominalVoltage > 0 ? nominalVoltage / 3.2 : null;
  const rate = Number.isFinite(time) && time > 0 ? 1 / time : null;
  const platform = rate === null ? { voltage: null, rule: '' } : getLithiumPlatformVoltage(rate);

  const effInput = document.getElementById('li-eff');
  if (effInput) effInput.value = inverterEfficiency.toFixed(2);
  const cellEl = document.getElementById('li-preview-cell-num');
  const effEl = document.getElementById('li-preview-eff');
  const rateEl = document.getElementById('li-preview-rate');
  const platformEl = document.getElementById('li-preview-platform');
  if (cellEl) cellEl.textContent = cellSeries === null ? '—' : Number.isInteger(cellSeries) ? String(cellSeries) : cellSeries.toFixed(2);
  if (effEl) effEl.textContent = inverterEfficiency.toFixed(2);
  if (rateEl) rateEl.textContent = rate === null ? '—' : rate.toFixed(2) + ' C';
  if (platformEl) platformEl.textContent = platform.voltage === null ? (platform.rule || '—') : platform.voltage.toFixed(2) + ' V';
}

// 锂电池配置计算：完整复现《锂电池-选型模板-A00.xlsx》第二行口径。
function calcLithiumBattery() {
  if (typeof window.calculateLithiumBatteryA00 !== 'function') {
    showToast('锂电池计算模块尚未加载，请刷新页面后重试');
    return;
  }

  const result = window.calculateLithiumBatteryA00({
    loadPowerKw: document.getElementById('li-load-kw').value,
    upsPowerKva: document.getElementById('li-ups-kva').value,
    nominalVoltageV: document.getElementById('li-nominal-voltage').value,
    groupCount: document.getElementById('li-group-num').value,
    powerFactor: document.getElementById('li-pf').value,
    dischargeTimeH: document.getElementById('li-time').value,
    batteryOutputEfficiency: document.getElementById('li-batt-eff').value
  });

  if (result.error) {
    document.getElementById('li-result').style.display = 'none';
    showToast(result.error);
    syncLithiumBatteryPreview();
    return;
  }

  const format = (value, digits = 2) => Number(value).toLocaleString('zh-CN', {
    minimumFractionDigits: 0,
    maximumFractionDigits: digits
  });
  document.getElementById('li-capacity').textContent = format(result.excelDisplayCapacityAh, 0);
  document.getElementById('li-capacity-precise').textContent = format(result.calculatedCapacityAh, 2);
  document.getElementById('li-design-power').textContent = format(result.designPowerKw, 3);
  document.getElementById('li-power-source').textContent = '取值来源：' + result.sourcePowerLabel;
  document.getElementById('li-cell-series').textContent = format(result.cellSeriesCount, 2);
  document.getElementById('li-nominal-volts').textContent = format(result.nominalVoltageV, 2);
  document.getElementById('li-rate').textContent = format(result.dischargeRateC, 2) + ' C / ' + result.cellPlatformVoltageV.toFixed(2) + ' V';
  document.getElementById('li-platform-rule').textContent = '平台电压取值区间：' + result.platformVoltageRule;
  document.getElementById('li-eff').value = result.inverterEfficiency.toFixed(2);

  const powerExpression = result.hasLoadPower
    ? `${format(result.loadPowerKw, 3)} × 1000`
    : `${format(result.upsPowerKva, 3)} × ${format(result.powerFactor, 2)} × 1000`;
  const capacityExpression = `${format(result.designPowerKw * 1000, 2)} × ${format(result.dischargeTimeH, 3)} ÷ (${result.inverterEfficiency.toFixed(2)} × ${format(result.cellSeriesCount, 2)} × ${format(result.groupCount, 0)} × ${result.batteryOutputEfficiency.toFixed(2)} × ${result.cellPlatformVoltageV.toFixed(2)})`;
  document.getElementById('li-calc-notes').innerHTML = `
    <div class="lithium-a00-substitution">
      <div class="lithium-a00-substitution-title">本次代入过程</div>
      <div><span>功率：</span><code>${powerExpression}</code><strong>= ${format(result.designPowerKw * 1000, 2)} W</strong></div>
      <div><span>电芯串联数：</span><code>${format(result.nominalVoltageV, 2)} ÷ 3.2</code><strong>= ${format(result.cellSeriesCount, 2)}</strong></div>
      <div><span>放电倍率：</span><code>1 ÷ ${format(result.dischargeTimeH, 3)}</code><strong>= ${format(result.dischargeRateC, 2)} C</strong></div>
      <div><span>单组容量：</span><code>${capacityExpression}</code><strong>= ${format(result.calculatedCapacityAh, 2)} Ah（取整 ${format(result.excelDisplayCapacityAh, 0)} Ah）</strong></div>
    </div>`;

  syncLithiumBatteryPreview();
  document.getElementById('li-result').style.display = 'block';
}

// 获取铅酸电池推荐（简化版）
function getLeadBatteryRecommendations(cellPower, groups, battNum) {
  // 基于单格功率的推荐（实际应查恒功率放电表）
  let html = '<div style="display:grid;grid-template-columns:repeat(2,1fr);gap:8px;margin-top:8px">';

  // 常见铅酸电池型号及其恒功率放电能力（1.75V截止电压，15分钟）
  const battTypes = [
    { name: 'SP12-38', capacity: '38Ah', power: 120.2, max: 140 },
    { name: 'SP12-50', capacity: '50Ah', power: 158, max: 180 },
    { name: 'SP12-65', capacity: '65Ah', power: 204, max: 230 },
    { name: 'SP12-80', capacity: '80Ah', power: 246, max: 280 },
    { name: 'SP12-100', capacity: '100Ah', power: 302, max: 340 },
    { name: 'SP12-120', capacity: '120Ah', power: 358, max: 400 },
    { name: 'SP12-150', capacity: '150Ah', power: 430, max: 480 },
    { name: 'SP12-200', capacity: '200Ah', power: 540, max: 600 },
    { name: 'SP12-250', capacity: '250Ah', power: 650, max: 720 },
  ];

  // 筛选适合的电池（单格功率不超过电池最大功率）
  const suitable = battTypes.filter(b => cellPower <= b.max);

  if (suitable.length > 0) {
    suitable.slice(0, 4).forEach(b => {
      const actualGroups = Math.ceil(groups);
      html += `<div style="background:#f0fff4;padding:10px 12px;border-radius:6px;border-left:3px solid #27ae60">
        <strong>${b.name}</strong> <span style="color:#888">${b.capacity}</span>
        <div style="font-size:12px;color:#666;margin-top:4px">
          恒功率: ${b.power}W | 需 <strong>${actualGroups}</strong> 组 × ${battNum} 节
        </div>
      </div>`;
    });
  } else {
    html += `<div style="background:#fff3cd;padding:12px;border-radius:6px;border-left:3px solid #ffc107">
      <strong>功率较大</strong> (${cellPower.toFixed(0)}W)，建议联系电池供应商获取专业选型
    </div>`;
  }

  html += '</div>';
  html += '<div style="margin-top:12px;font-size:12px;color:#888;padding:8px;background:#f5f5f5;border-radius:6px">';
  html += '⚠️ 以上为估算推荐，单格功率需小于电池恒功率放电能力<br>';
  html += '实际选型请参考电池厂家恒功率放电曲线表</div>';

  return html;
}

const DB_SPLIT_STORAGE_KEY = 'ups_db_split_ratio';

function initDatabaseSplitter() {
  const layout = document.getElementById('db-split-layout');
  const topPane = document.getElementById('db-pane-top');
  const bottomPane = document.getElementById('db-pane-bottom');
  const splitter = document.getElementById('db-splitter');
  if (!layout || !topPane || !bottomPane || !splitter) return;

  let currentRatio = parseFloat(localStorage.getItem(DB_SPLIT_STORAGE_KEY));
  if (!Number.isFinite(currentRatio)) currentRatio = 0.5;
  currentRatio = Math.min(0.8, Math.max(0.2, currentRatio));

  function applyRatio(ratio, persist) {
    const availableHeight = layout.clientHeight - splitter.offsetHeight - 14;
    if (availableHeight <= 0) return;
    const minimumPaneHeight = Math.min(160, availableHeight * 0.4);
    const minRatio = minimumPaneHeight / availableHeight;
    currentRatio = Math.min(1 - minRatio, Math.max(minRatio, ratio));
    topPane.style.flex = `0 0 ${Math.round(availableHeight * currentRatio)}px`;
    bottomPane.style.flex = '1 1 0';
    splitter.setAttribute('aria-valuenow', String(Math.round(currentRatio * 100)));
    if (persist) localStorage.setItem(DB_SPLIT_STORAGE_KEY, currentRatio.toFixed(4));
  }

  if (splitter.dataset.initialized !== 'true') {
    splitter.dataset.initialized = 'true';
    let dragging = false;

    splitter.addEventListener('pointerdown', function(event) {
      if (event.button !== 0) return;
      dragging = true;
      splitter.setPointerCapture(event.pointerId);
      splitter.classList.add('is-dragging');
      document.body.classList.add('db-resizing');
      event.preventDefault();
    });

    splitter.addEventListener('pointermove', function(event) {
      if (!dragging) return;
      const rect = layout.getBoundingClientRect();
      const availableHeight = layout.clientHeight - splitter.offsetHeight - 14;
      const splitterMarginTop = parseFloat(getComputedStyle(splitter).marginTop) || 0;
      const pointerOffset = event.clientY - rect.top - splitterMarginTop - splitter.offsetHeight / 2;
      applyRatio(pointerOffset / availableHeight, false);
    });

    function finishDrag(event) {
      if (!dragging) return;
      dragging = false;
      if (splitter.hasPointerCapture(event.pointerId)) splitter.releasePointerCapture(event.pointerId);
      splitter.classList.remove('is-dragging');
      document.body.classList.remove('db-resizing');
      localStorage.setItem(DB_SPLIT_STORAGE_KEY, currentRatio.toFixed(4));
    }

    splitter.addEventListener('pointerup', finishDrag);
    splitter.addEventListener('pointercancel', finishDrag);
    splitter.addEventListener('dblclick', function() { applyRatio(0.5, true); });
    splitter.addEventListener('keydown', function(event) {
      const availableHeight = layout.clientHeight - splitter.offsetHeight - 14;
      if (availableHeight <= 0) return;
      if (event.key === 'ArrowUp') applyRatio(currentRatio - 24 / availableHeight, true);
      else if (event.key === 'ArrowDown') applyRatio(currentRatio + 24 / availableHeight, true);
      else if (event.key === 'Home') applyRatio(0.2, true);
      else if (event.key === 'End') applyRatio(0.8, true);
      else return;
      event.preventDefault();
    });

    if ('ResizeObserver' in window) {
      const resizeObserver = new ResizeObserver(function() { applyRatio(currentRatio, false); });
      resizeObserver.observe(layout);
    }
  }

  requestAnimationFrame(function() { applyRatio(currentRatio, false); });
}

function initDatabaseHorizontalDrag() {
  document.querySelectorAll('.db-table-scroll').forEach(function(scroller) {
    if (scroller.dataset.horizontalPanInitialized === 'true') return;
    scroller.dataset.horizontalPanInitialized = 'true';
    scroller.classList.add('can-pan-horizontal');

    let pointerId = null;
    let startX = 0;
    let startScrollLeft = 0;
    let isPanning = false;

    scroller.addEventListener('pointerdown', function(event) {
      const wantsHorizontalPan = event.button === 1 || (event.button === 0 && event.shiftKey);
      if (!wantsHorizontalPan || scroller.scrollWidth <= scroller.clientWidth) return;
      if (event.target.closest('thead')) return;
      const rect = scroller.getBoundingClientRect();
      if (event.clientY >= rect.bottom - 18) return;
      pointerId = event.pointerId;
      startX = event.clientX;
      startScrollLeft = scroller.scrollLeft;
      isPanning = false;
      scroller.setPointerCapture(pointerId);
      event.preventDefault();
    });

    scroller.addEventListener('pointermove', function(event) {
      if (pointerId !== event.pointerId) return;
      const deltaX = event.clientX - startX;
      if (!isPanning && Math.abs(deltaX) >= 4) {
        isPanning = true;
        scroller.classList.add('is-panning');
      }
      if (!isPanning) return;
      scroller.scrollLeft = startScrollLeft - deltaX;
      event.preventDefault();
    });

    function finishHorizontalPan(event) {
      if (pointerId !== event.pointerId) return;
      const didPan = isPanning;
      if (scroller.hasPointerCapture(pointerId)) scroller.releasePointerCapture(pointerId);
      pointerId = null;
      isPanning = false;
      scroller.classList.remove('is-panning');
      if (didPan) {
        scroller.dataset.suppressRowClick = 'true';
        setTimeout(function() { delete scroller.dataset.suppressRowClick; }, 0);
      }
    }

    scroller.addEventListener('pointerup', finishHorizontalPan);
    scroller.addEventListener('pointercancel', finishHorizontalPan);
    scroller.addEventListener('dragstart', function(event) {
      if (pointerId !== null) event.preventDefault();
    });
    scroller.addEventListener('wheel', function(event) {
      if (!event.shiftKey || scroller.scrollWidth <= scroller.clientWidth) return;
      scroller.scrollLeft += event.deltaY || event.deltaX;
      event.preventDefault();
    }, { passive: false });
  });
}

function normalizeDatabaseFavoriteModel(model) {
  return String(model || '').trim();
}

function loadDatabaseFavorites() {
  try {
    const stored = JSON.parse(localStorage.getItem(DB_FAVORITES_STORAGE_KEY) || '[]');
    return new Set(Array.isArray(stored) ? stored.map(normalizeDatabaseFavoriteModel).filter(Boolean) : []);
  } catch (error) {
    return new Set();
  }
}

function saveDatabaseFavorites() {
  try {
    localStorage.setItem(DB_FAVORITES_STORAGE_KEY, JSON.stringify(Array.from(dbFavoriteModels).sort()));
  } catch (error) {
    debugLog('产品收藏保存失败', error);
  }
}

function isDatabaseFavorite(model) {
  return dbFavoriteModels.has(normalizeDatabaseFavoriteModel(model));
}

function getCurrentDatabaseFavoriteCount() {
  const availableModels = new Set(PRODUCTS.map(function(product) {
    return normalizeDatabaseFavoriteModel(product['型号']);
  }).filter(Boolean));
  let count = 0;
  dbFavoriteModels.forEach(function(model) {
    if (availableModels.has(model)) count++;
  });
  return count;
}

function updateDatabaseFavoritesFilterControl() {
  const button = document.getElementById('db-favorites-filter');
  const label = document.getElementById('db-favorites-filter-label');
  if (!button || !label) return;
  const count = getCurrentDatabaseFavoriteCount();
  button.classList.toggle('is-active', dbFavoritesOnly);
  button.setAttribute('aria-pressed', String(dbFavoritesOnly));
  button.querySelector('.db-favorite-symbol').textContent = dbFavoritesOnly ? '★' : '☆';
  label.textContent = '只看收藏 · ' + count;
}

function updateDatabaseDetailFavoriteButton(model) {
  const button = document.getElementById('db-detail-favorite');
  if (!button) return;
  const favorite = isDatabaseFavorite(model);
  button.classList.toggle('is-favorite', favorite);
  button.setAttribute('aria-pressed', String(favorite));
  button.title = favorite ? '取消收藏该型号' : '收藏该型号';
  button.querySelector('span:first-child').textContent = favorite ? '★' : '☆';
  button.querySelector('span:last-child').textContent = favorite ? '已收藏' : '收藏型号';
}

function setDatabaseFavorite(model, favorite) {
  const normalizedModel = normalizeDatabaseFavoriteModel(model);
  if (!normalizedModel) return;
  if (favorite) dbFavoriteModels.add(normalizedModel);
  else dbFavoriteModels.delete(normalizedModel);
  saveDatabaseFavorites();
  updateDatabaseFavoritesFilterControl();
  updateDatabaseDetailFavoriteButton(normalizedModel);
}

function toggleDatabaseFavorite(model, event) {
  if (event) {
    event.preventDefault();
    event.stopPropagation();
  }
  const normalizedModel = normalizeDatabaseFavoriteModel(model);
  if (!normalizedModel) return;
  setDatabaseFavorite(normalizedModel, !isDatabaseFavorite(normalizedModel));
  filterDataTable();
}

function toggleCurrentDatabaseFavorite() {
  if (!dbDetailCurrentProduct) return;
  toggleDatabaseFavorite(dbDetailCurrentProduct['型号']);
  syncDatabaseSelectedRows(dbDetailCurrentProduct['型号']);
}

function toggleDatabaseFavoritesFilter() {
  dbFavoritesOnly = !dbFavoritesOnly;
  updateDatabaseFavoritesFilterControl();
  filterDataTable();
}

function buildDataTable() {
  if (!PRODUCTS.length) return;

  const topPriority = ["系列","型号","描述","产品编码","目录价","目录价版本","功率因数","满载效率","安装","并机数量","通讯"];
  const botPriority = ["系列","型号","输入电压范围(V)"];
  const allKeys = new Set([...topPriority, ...botPriority]);
  PRODUCTS.forEach(p => Object.keys(p).forEach(k => allKeys.add(k)));
  const allCols = [...allKeys].filter(k => k && k !== "序号");

  dbTopCols = [
    ...topPriority.filter(k => allCols.includes(k)),
    ...allCols.filter(k => DB_TOP_SET.has(k) && !topPriority.includes(k))
  ];
  dbBotCols = [
    ...botPriority.filter(k => allCols.includes(k)),
    ...allCols.filter(k => !DB_TOP_SET.has(k) && !botPriority.slice(2).includes(k))
  ];

  buildTableHead("db-thead-top", dbTopCols, "top");
  buildTableHead("db-thead-bot", dbBotCols, "bot");

  dbAllRows = PRODUCTS.map(p => p);
  updateDatabaseFavoritesFilterControl();
  renderDataTable(dbAllRows, document.getElementById('db-search').value || "");
}

function buildTableHead(theadId, cols, section) {
  const thead = document.getElementById(theadId);
  const table = thead.closest('table');
  thead.innerHTML = "";
  const oldColgroup = table.querySelector('colgroup');
  if (oldColgroup) oldColgroup.remove();
  const colgroup = document.createElement('colgroup');
  const savedWidths = getDatabaseColumnWidths(section);
  const htr = document.createElement("tr");
  cols.forEach((col, i) => {
    const colElement = document.createElement('col');
    const initialWidth = clampDatabaseColumnWidth(savedWidths[col] || getDatabaseDefaultColumnWidth(col));
    colElement.style.width = initialWidth + 'px';
    colElement.dataset.column = col;
    colgroup.appendChild(colElement);

    const th = document.createElement("th");
    th.textContent = col;
    th.title = col;
    th.onclick = () => sortDataTable(i, section);

    const resizer = document.createElement('span');
    resizer.className = 'db-col-resizer';
    resizer.tabIndex = 0;
    resizer.setAttribute('role', 'separator');
    resizer.setAttribute('aria-orientation', 'vertical');
    resizer.setAttribute('aria-label', '调整“' + col + '”列宽');
    resizer.setAttribute('aria-valuemin', '72');
    resizer.setAttribute('aria-valuemax', '560');
    resizer.setAttribute('aria-valuenow', String(initialWidth));
    resizer.title = '左右拖动调整“' + col + '”列宽，双击恢复默认';
    initDatabaseColumnResizer(resizer, table, colElement, col, section);
    th.appendChild(resizer);
    htr.appendChild(th);
  });
  table.insertBefore(colgroup, thead);
  thead.appendChild(htr);
  updateDatabaseTableWidth(table);
}

const DB_COLUMN_WIDTH_STORAGE_KEY = 'ups_db_column_widths_v1';

function getDatabaseDefaultColumnWidth(columnName) {
  const fixedWidths = {
    '系列': 88,
    '型号': 200,
    '描述': 300,
    '产品编码': 300,
    '目录价': 340,
    '目录价版本': 150,
    '目录价备注': 360,
    '通讯': 240,
    '输入电压范围(V)': 190,
    '输入频率范围(Hz)': 180,
    '输入频率范围\n(Hz)': 180,
    '动态电压瞬变范围': 180,
    '电压瞬变恢复时间(ms)': 190
  };
  if (fixedWidths[columnName]) return fixedWidths[columnName];
  return Math.min(220, Math.max(110, columnName.length * 14 + 44));
}

function clampDatabaseColumnWidth(width) {
  return Math.min(560, Math.max(72, Math.round(Number(width) || 120)));
}

function getDatabaseColumnWidths(section) {
  try {
    const allWidths = JSON.parse(localStorage.getItem(DB_COLUMN_WIDTH_STORAGE_KEY) || '{}');
    return allWidths[section] || {};
  } catch (error) {
    return {};
  }
}

function saveDatabaseColumnWidth(section, columnName, width) {
  let allWidths = {};
  try { allWidths = JSON.parse(localStorage.getItem(DB_COLUMN_WIDTH_STORAGE_KEY) || '{}'); }
  catch (error) { allWidths = {}; }
  if (!allWidths[section]) allWidths[section] = {};
  allWidths[section][columnName] = clampDatabaseColumnWidth(width);
  localStorage.setItem(DB_COLUMN_WIDTH_STORAGE_KEY, JSON.stringify(allWidths));
}

function updateDatabaseTableWidth(table) {
  const totalWidth = Array.from(table.querySelectorAll('col')).reduce(function(total, col) {
    return total + (parseFloat(col.style.width) || 0);
  }, 0);
  table.style.width = Math.ceil(totalWidth) + 'px';
}

function initDatabaseColumnResizer(resizer, table, colElement, columnName, section) {
  let pointerId = null;
  let startX = 0;
  let startWidth = 0;

  function applyWidth(width, persist) {
    const nextWidth = clampDatabaseColumnWidth(width);
    colElement.style.width = nextWidth + 'px';
    resizer.setAttribute('aria-valuenow', String(nextWidth));
    updateDatabaseTableWidth(table);
    if (persist) saveDatabaseColumnWidth(section, columnName, nextWidth);
  }

  resizer.addEventListener('pointerdown', function(event) {
    if (event.button !== 0) return;
    pointerId = event.pointerId;
    startX = event.clientX;
    startWidth = parseFloat(colElement.style.width) || getDatabaseDefaultColumnWidth(columnName);
    resizer.setPointerCapture(pointerId);
    resizer.focus({ preventScroll: true });
    resizer.classList.add('is-resizing');
    document.body.classList.add('db-col-resizing');
    event.preventDefault();
    event.stopPropagation();
  });

  resizer.addEventListener('pointermove', function(event) {
    if (pointerId !== event.pointerId) return;
    applyWidth(startWidth + event.clientX - startX, false);
    event.preventDefault();
    event.stopPropagation();
  });

  function finishResize(event) {
    if (pointerId !== event.pointerId) return;
    if (resizer.hasPointerCapture(pointerId)) resizer.releasePointerCapture(pointerId);
    pointerId = null;
    resizer.classList.remove('is-resizing');
    document.body.classList.remove('db-col-resizing');
    saveDatabaseColumnWidth(section, columnName, parseFloat(colElement.style.width));
    event.stopPropagation();
  }

  resizer.addEventListener('pointerup', finishResize);
  resizer.addEventListener('pointercancel', finishResize);
  resizer.addEventListener('click', function(event) { event.stopPropagation(); });
  resizer.addEventListener('dblclick', function(event) {
    applyWidth(getDatabaseDefaultColumnWidth(columnName), true);
    event.preventDefault();
    event.stopPropagation();
  });
  resizer.addEventListener('keydown', function(event) {
    const currentWidth = parseFloat(colElement.style.width) || getDatabaseDefaultColumnWidth(columnName);
    if (event.key === 'ArrowLeft') applyWidth(currentWidth - 16, true);
    else if (event.key === 'ArrowRight') applyWidth(currentWidth + 16, true);
    else if (event.key === 'Home') applyWidth(getDatabaseDefaultColumnWidth(columnName), true);
    else return;
    event.preventDefault();
    event.stopPropagation();
  });
}

function renderDataTable(rows, keyword) {
  const topBody = document.getElementById("db-tbody-top");
  const botBody = document.getElementById("db-tbody-bot");
  topBody.innerHTML = botBody.innerHTML = "";
  const kw = keyword.toLowerCase();

  let visCount = 0;
  rows.forEach(p => {
    if (dbFavoritesOnly && !isDatabaseFavorite(p['型号'])) return;
    const allVals = Object.values(p).map(v => String(v||"").toLowerCase());
    if (kw && !allVals.some(v => v.includes(kw))) return;

    const series = p["系列"] || "";
    const sc = "series-" + (series.includes("UR")?"ur":series.includes("UE")?"ue":series.includes("UM")?"um":series.includes("UT")?"ut":"other");

    const trTop = buildRow(p, dbTopCols, kw, sc);
    const trBot = buildRow(p, dbBotCols, kw, sc);

    // 悬停联动：互相高亮
    trTop.addEventListener("mouseenter", () => { trBot.classList.add("db-row-hover"); });
    trTop.addEventListener("mouseleave", () => { trBot.classList.remove("db-row-hover"); });
    trBot.addEventListener("mouseenter", () => { trTop.classList.add("db-row-hover"); });
    trBot.addEventListener("mouseleave", () => { trTop.classList.remove("db-row-hover"); });

    topBody.appendChild(trTop);
    botBody.appendChild(trBot);
    visCount++;
  });

  if (!visCount) {
    const message = dbFavoritesOnly
      ? (getCurrentDatabaseFavoriteCount() ? '收藏型号中没有匹配当前搜索的产品' : '还没有收藏型号，点击型号旁的星标即可收藏')
      : '没有找到匹配的产品';
    [
      [topBody, dbTopCols.length],
      [botBody, dbBotCols.length]
    ].forEach(function(item) {
      const row = document.createElement('tr');
      row.className = 'db-empty-row';
      const cell = document.createElement('td');
      cell.colSpan = Math.max(1, item[1]);
      cell.textContent = message;
      row.appendChild(cell);
      item[0].appendChild(row);
    });
  }

  const filterActive = kw || dbFavoritesOnly;
  document.getElementById("db-stats").textContent = filterActive
    ? `筛选结果: ${visCount} / ${PRODUCTS.length} 款`
    : `共 ${PRODUCTS.length} 款产品`;
  updateDatabaseFavoritesFilterControl();
}

function appendHighlightedDatabaseValue(container, value, keyword) {
  if (!keyword || !value.toLowerCase().includes(keyword)) {
    container.appendChild(document.createTextNode(value));
    return;
  }
  const escapedKeyword = keyword.replace(/[.*+?^${}()|[\]\\]/g, "\\$&");
  value.split(new RegExp("(" + escapedKeyword + ")", "gi")).forEach(function(part) {
    if (part.toLowerCase() === keyword) {
      const mark = document.createElement('mark');
      mark.textContent = part;
      container.appendChild(mark);
    } else {
      container.appendChild(document.createTextNode(part));
    }
  });
}

function buildRow(p, cols, kw, seriesClass) {
  const tr = document.createElement("tr");
  tr.className = seriesClass;
  tr.dataset.model = String(p["型号"] || "");
  tr.tabIndex = 0;
  tr.setAttribute('aria-label', '查看 ' + (p["型号"] || '该型号') + ' 的全部产品信息和技术规格');
  tr.title = '单击查看该型号全部数据；拖动仍可选择文字';
  cols.forEach(col => {
    const td = document.createElement("td");
    const val = String(p[col] || "");
    const displayVal = col === '产品编码' ? formatUpsCatalogCodeDisplay(p) : val;
    td.title = displayVal;
    if (col === '产品编码') td.classList.add('db-catalog-code-cell');
    if (col === '型号') {
      const favoriteButton = document.createElement('button');
      const favorite = isDatabaseFavorite(p['型号']);
      favoriteButton.type = 'button';
      favoriteButton.className = 'db-favorite-toggle' + (favorite ? ' is-favorite' : '');
      favoriteButton.textContent = favorite ? '★' : '☆';
      favoriteButton.setAttribute('aria-pressed', String(favorite));
      favoriteButton.setAttribute('aria-label', (favorite ? '取消收藏 ' : '收藏 ') + (p['型号'] || '该型号'));
      favoriteButton.title = favorite ? '取消收藏该型号' : '收藏该型号';
      favoriteButton.addEventListener('click', function(event) { toggleDatabaseFavorite(p['型号'], event); });
      favoriteButton.addEventListener('keydown', function(event) { event.stopPropagation(); });
      td.appendChild(favoriteButton);
    }
    appendHighlightedDatabaseValue(td, displayVal, kw);
    tr.appendChild(td);
  });
  tr.addEventListener('click', function() {
    const scroller = tr.closest('.db-table-scroll');
    if (scroller && scroller.dataset.suppressRowClick === 'true') return;
    const selection = window.getSelection ? window.getSelection() : null;
    if (selection && !selection.isCollapsed) return;
    openDatabaseProductDetail(p);
  });
  tr.addEventListener('keydown', function(event) {
    if (event.target.closest && event.target.closest('.db-favorite-toggle')) return;
    if (event.key !== 'Enter' && event.key !== ' ') return;
    event.preventDefault();
    openDatabaseProductDetail(p);
  });
  return tr;
}

let dbDetailLastFocus = null;
let dbDetailPopoutWindow = null;

function clampDatabaseDetailDialogPosition(dialog, left, top) {
  const margin = 8;
  return {
    left: Math.min(Math.max(margin, left), Math.max(margin, window.innerWidth - dialog.offsetWidth - margin)),
    top: Math.min(Math.max(margin, top), Math.max(margin, window.innerHeight - dialog.offsetHeight - margin))
  };
}

function initDatabaseDetailDrag() {
  const modal = document.getElementById('db-detail-modal');
  const dialog = modal?.querySelector('.db-detail-dialog');
  const handle = document.getElementById('db-detail-drag-handle');
  if (!modal || !dialog || !handle || handle.dataset.dragReady === 'true') return;
  handle.dataset.dragReady = 'true';

  handle.addEventListener('pointerdown', function(event) {
    if (event.button !== 0 || event.target.closest('button') || window.innerWidth <= 560) return;
    const rect = dialog.getBoundingClientRect();
    const offsetX = event.clientX - rect.left;
    const offsetY = event.clientY - rect.top;
    dialog.style.left = rect.left + 'px';
    dialog.style.top = rect.top + 'px';
    dialog.style.transform = 'none';
    document.body.classList.add('db-detail-dragging');
    event.preventDefault();

    function moveDialog(moveEvent) {
      const position = clampDatabaseDetailDialogPosition(dialog, moveEvent.clientX - offsetX, moveEvent.clientY - offsetY);
      dialog.style.left = position.left + 'px';
      dialog.style.top = position.top + 'px';
    }

    function stopDragging() {
      document.body.classList.remove('db-detail-dragging');
      document.removeEventListener('pointermove', moveDialog);
      document.removeEventListener('pointerup', stopDragging);
      document.removeEventListener('pointercancel', stopDragging);
    }

    document.addEventListener('pointermove', moveDialog);
    document.addEventListener('pointerup', stopDragging);
    document.addEventListener('pointercancel', stopDragging);
  });

  window.addEventListener('resize', function() {
    if (!modal.classList.contains('is-open') || dialog.style.transform !== 'none') return;
    const rect = dialog.getBoundingClientRect();
    const position = clampDatabaseDetailDialogPosition(dialog, rect.left, rect.top);
    dialog.style.left = position.left + 'px';
    dialog.style.top = position.top + 'px';
  });
}

document.addEventListener('DOMContentLoaded', initDatabaseDetailDrag);

function hasDatabaseDetailValue(value) {
  return value !== null && value !== undefined && String(value).trim() !== '';
}

function normalizeDatabaseDetailLabel(label) {
  return String(label || '').replace(/[\r\n]+/g, ' ').replace(/\s+/g, ' ').trim();
}

function appendDatabaseDetailField(container, label, value, summary) {
  const item = document.createElement('div');
  item.className = summary ? 'db-detail-summary-card' : 'db-detail-field';
  const labelEl = document.createElement('div');
  labelEl.className = 'db-detail-label';
  labelEl.textContent = normalizeDatabaseDetailLabel(label);
  const valueEl = document.createElement('div');
  valueEl.className = 'db-detail-value';
  valueEl.textContent = String(value);
  item.appendChild(labelEl);
  item.appendChild(valueEl);
  container.appendChild(item);
}

function renderDatabaseDetailSection(containerId, countId, product, columns, excludedColumns) {
  const container = document.getElementById(containerId);
  container.innerHTML = '';
  const fields = columns.filter(function(column) {
    return !excludedColumns.has(column) && hasDatabaseDetailValue(product[column]);
  });
  fields.forEach(function(column) {
    const value = column === '产品编码' ? formatUpsCatalogCodeDisplay(product) : product[column];
    appendDatabaseDetailField(container, column, value, false);
  });
  document.getElementById(countId).textContent = fields.length + ' 项';
  if (!fields.length) {
    const empty = document.createElement('div');
    empty.className = 'db-detail-empty';
    empty.textContent = '该型号暂无此类数据';
    container.appendChild(empty);
  }
}

function syncDatabaseSelectedRows(model) {
  document.querySelectorAll('#db-tbody-top tr,#db-tbody-bot tr').forEach(function(row) {
    row.classList.toggle('db-row-selected', row.dataset.model === String(model || ''));
  });
}

function buildDatabaseProductPopoutFields(product, columns, excludedColumns) {
  const fields = columns.filter(function(column) {
    return !excludedColumns.has(column) && hasDatabaseDetailValue(product[column]);
  });
  if (!fields.length) return '<div class="empty">该型号暂无此类数据</div>';
  return fields.map(function(column) {
    const value = column === '产品编码' ? formatUpsCatalogCodeDisplay(product) : product[column];
    return `<div class="field"><div class="label">${escapeHtml(normalizeDatabaseDetailLabel(column))}</div><div class="value">${escapeHtml(String(value))}</div></div>`;
  }).join('');
}

function buildDatabaseProductPopoutHtml(product) {
  const summaryColumns = ['功率因数','满载效率','安装','并机数量','电池','高度'];
  const summaryHtml = summaryColumns.filter(function(column) {
    return hasDatabaseDetailValue(product[column]);
  }).map(function(column) {
    return `<div class="summary-card"><div class="label">${escapeHtml(column)}</div><div class="summary-value">${escapeHtml(String(product[column]))}</div></div>`;
  }).join('');
  const productFields = buildDatabaseProductPopoutFields(product, dbTopCols, new Set(['系列','型号','描述']));
  const techFields = buildDatabaseProductPopoutFields(product, dbBotCols, new Set(['系列','型号']));
  const productCount = dbTopCols.filter(column => !new Set(['系列','型号','描述']).has(column) && hasDatabaseDetailValue(product[column])).length;
  const techCount = dbBotCols.filter(column => !new Set(['系列','型号']).has(column) && hasDatabaseDetailValue(product[column])).length;
  return `<!DOCTYPE html>
<html lang="zh-CN"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1.0">
<title>${escapeHtml(product['型号'] || 'UPS产品')} - 产品数据</title>
<style>
*{box-sizing:border-box}body{margin:0;background:#eef3f8;color:#0f172a;font-family:"Microsoft YaHei","Segoe UI",sans-serif;font-size:13px}.header{position:sticky;top:0;z-index:2;padding:18px 24px;background:#173a5e;color:#fff;box-shadow:0 4px 18px rgba(15,23,42,.22)}.topline{display:flex;align-items:center;justify-content:space-between;gap:20px}.eyebrow{color:#bfdbfe;font-size:12px;font-weight:700}.window-tip{padding:5px 10px;border:1px solid rgba(255,255,255,.25);border-radius:999px;background:rgba(255,255,255,.08);font-size:11px;white-space:nowrap}.title-line{display:flex;align-items:center;gap:10px;margin-top:8px}.series{padding:4px 9px;border:1px solid rgba(255,255,255,.3);border-radius:999px;background:rgba(255,255,255,.12);font-size:12px;font-weight:700}.title{margin:0;font-size:24px;overflow-wrap:anywhere}.desc{margin:8px 0 0;color:#dbeafe;line-height:1.6}.content{padding:20px 24px 28px}.summary{display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:10px}.summary-card{padding:13px 14px;background:#fff;border:1px solid #dbe5ef;border-radius:10px;box-shadow:0 2px 7px rgba(15,23,42,.04)}.label{color:#64748b;font-size:11px;font-weight:600;line-height:1.35}.summary-value{margin-top:6px;color:#173a5e;font-size:15px;font-weight:700}.section{margin-top:14px;overflow:hidden;background:#fff;border:1px solid #dbe5ef;border-radius:12px}.section-head{display:flex;justify-content:space-between;gap:16px;padding:11px 14px;font-weight:800}.blue{color:#173a5e;background:#eef4fb;border-left:4px solid #2563eb}.green{color:#17603c;background:#edfbf3;border-left:4px solid #27ae60}.count{color:#64748b;font-size:11px}.grid{display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:1px;background:#e8edf3;border-top:1px solid #e8edf3}.field{min-width:0;min-height:66px;padding:10px 12px;background:#fff}.value{margin-top:6px;font-weight:600;line-height:1.55;overflow-wrap:anywhere;white-space:pre-wrap;user-select:text}.empty{padding:20px;color:#94a3b8;text-align:center;background:#fff}.footer{padding:14px 24px;color:#64748b;font-size:11px;text-align:center}
@media(max-width:1200px){.grid{grid-template-columns:repeat(4,minmax(0,1fr))}}@media(max-width:760px){.summary{grid-template-columns:repeat(3,minmax(0,1fr))}.grid{grid-template-columns:repeat(2,minmax(0,1fr))}.window-tip{white-space:normal}.content{padding:14px}.header{padding:16px}.title{font-size:20px}}
</style></head><body>
<header class="header"><div class="topline"><div class="eyebrow">UPS 型号数据全景 · 独立窗口</div><div class="window-tip">可拖到另一台显示器 · 上下左右边缘均可调整大小</div></div><div class="title-line"><span class="series">${escapeHtml(product['系列'] || 'UPS')}</span><h1 class="title">${escapeHtml(product['型号'] || '未命名型号')}</h1></div><p class="desc">${escapeHtml(product['描述'] || '暂无产品描述')}</p></header>
<main class="content"><div class="summary">${summaryHtml}</div><section class="section"><div class="section-head blue"><span>📋 产品信息</span><span class="count">${productCount} 项</span></div><div class="grid">${productFields}</div></section><section class="section"><div class="section-head green"><span>🔧 技术规格（泰尔参数）</span><span class="count">${techCount} 项</span></div><div class="grid">${techFields}</div></section></main><footer class="footer">UPS与配电选型助手 ${escapeHtml(APP_VERSION)} · 主页面点击其他型号时本窗口自动更新</footer>
</body></html>`;
}

function renderDatabaseProductPopout(product) {
  if (!dbDetailPopoutWindow || dbDetailPopoutWindow.closed) return false;
  try {
    dbDetailPopoutWindow.document.open();
    dbDetailPopoutWindow.document.write(buildDatabaseProductPopoutHtml(product));
    dbDetailPopoutWindow.document.close();
    return true;
  } catch (error) {
    dbDetailPopoutWindow = null;
    return false;
  }
}

function openDatabaseProductPopout() {
  if (!dbDetailCurrentProduct) return;
  const product = dbDetailCurrentProduct;
  const popupWidth = Math.min(1500, Math.max(900, screen.availWidth - 120));
  const popupHeight = Math.min(920, Math.max(650, screen.availHeight - 120));
  const popupLeft = Math.max(0, window.screenX + Math.round((window.outerWidth - popupWidth) / 2));
  const popupTop = Math.max(0, window.screenY + Math.round((window.outerHeight - popupHeight) / 2));
  if (!dbDetailPopoutWindow || dbDetailPopoutWindow.closed) {
    dbDetailPopoutWindow = window.open('', 'ups-product-detail-window', `popup=yes,width=${popupWidth},height=${popupHeight},left=${popupLeft},top=${popupTop},resizable=yes,scrollbars=yes`);
  }
  if (!dbDetailPopoutWindow) {
    showToast('独立窗口被浏览器拦截，请允许此网站打开弹出式窗口后重试。');
    return;
  }
  renderDatabaseProductPopout(product);
  const modal = document.getElementById('db-detail-modal');
  modal?.classList.remove('is-open');
  modal?.setAttribute('aria-hidden', 'true');
  dbDetailCurrentProduct = product;
  syncDatabaseSelectedRows(product['型号']);
  dbDetailPopoutWindow.focus();
}

function openDatabaseProductDetail(product) {
  if (!product) return;
  dbDetailCurrentProduct = product;
  dbDetailLastFocus = document.activeElement;
  syncDatabaseSelectedRows(product['型号']);
  if (dbDetailPopoutWindow && !dbDetailPopoutWindow.closed && renderDatabaseProductPopout(product)) return;
  const modal = document.getElementById('db-detail-modal');
  const summary = document.getElementById('db-detail-summary');
  document.getElementById('db-detail-series').textContent = product['系列'] || 'UPS';
  document.getElementById('db-detail-title').textContent = product['型号'] || '未命名型号';
  document.getElementById('db-detail-description').textContent = product['描述'] || '暂无产品描述';
  summary.innerHTML = '';
  ['功率因数','满载效率','安装','并机数量','电池','高度'].forEach(function(column) {
    if (hasDatabaseDetailValue(product[column])) appendDatabaseDetailField(summary, column, product[column], true);
  });
  renderDatabaseDetailSection('db-detail-product-grid', 'db-detail-product-count', product, dbTopCols, new Set(['系列','型号','描述']));
  renderDatabaseDetailSection('db-detail-tech-grid', 'db-detail-tech-count', product, dbBotCols, new Set(['系列','型号']));
  updateDatabaseDetailFavoriteButton(product['型号']);
  modal.classList.add('is-open');
  modal.setAttribute('aria-hidden', 'false');
  requestAnimationFrame(function() { document.getElementById('db-detail-close').focus({ preventScroll: true }); });
}

function closeDatabaseProductDetail() {
  const modal = document.getElementById('db-detail-modal');
  if (!modal || !modal.classList.contains('is-open')) return;
  modal.classList.remove('is-open');
  modal.setAttribute('aria-hidden', 'true');
  if (dbDetailLastFocus && document.contains(dbDetailLastFocus)) dbDetailLastFocus.focus({ preventScroll: true });
  dbDetailCurrentProduct = null;
}

document.addEventListener('keydown', function(event) {
  const modal = document.getElementById('db-detail-modal');
  if (!modal || !modal.classList.contains('is-open')) return;
  if (event.key === 'Escape') {
    closeDatabaseProductDetail();
    return;
  }
});

function filterDataTable() {
  const kw = document.getElementById("db-search").value;
  renderDataTable(dbAllRows, kw);
}

function sortDataTable(colIdx, section) {
  const cols = section === "top" ? dbTopCols : dbBotCols;
  const colName = cols[colIdx];

  ["top","bot"].forEach(s => {
    document.getElementById("db-thead-"+s).querySelectorAll("th").forEach(th => th.className = "");
  });

  if (dbSortCol === colName && dbSortSection === section) {
    dbSortAsc = !dbSortAsc;
  } else {
    dbSortCol = colName; dbSortAsc = true; dbSortSection = section;
  }
  document.getElementById("db-thead-"+section).querySelectorAll("th")[colIdx].className =
    dbSortAsc ? "sort-asc" : "sort-desc";

  dbAllRows.sort((a, b) => {
    const av = String(a[colName]||""), bv = String(b[colName]||"");
    const an = parseFloat(av), bn = parseFloat(bv);
    if (!isNaN(an) && !isNaN(bn)) return dbSortAsc ? an-bn : bn-an;
    return dbSortAsc ? av.localeCompare(bv,"zh") : bv.localeCompare(av,"zh");
  });

  const kw = document.getElementById("db-search").value;
  renderDataTable(dbAllRows, kw);
}


</script>

<!-- 设置弹窗 -->
<div id="settings-modal" onclick="if(event.target===this)closeSettings()">
  <div id="settings-panel" style="max-width:700px">
    <div class="settings-hdr">
      <h3>设置</h3>
      <button class="settings-close" onclick="closeSettings()">×</button>
    </div>
    <!-- Tab 切换 -->
    <div style="display:flex;border-bottom:1px solid #e8e8e8;background:#f8f9fa">
      <button id="tab-api" class="settings-tab settings-tab-active" onclick="switchSettingsTab('api')">⚙️ API 配置</button>
      <button id="tab-prompt" class="settings-tab" onclick="switchSettingsTab('prompt')">🤖 AI 提示词</button>
    </div>

    <!-- API 配置 Tab -->
    <div id="settings-body-api" class="settings-body">
      <div class="api-grid">
        <div class="field">
          <label>API 提供商（快速选择）</label>
          <select id="provider" onchange="onProviderChange()">
            <option value="https://api.openai.com/v1">OpenAI</option>
            <option value="https://api.deepseek.com/v1">DeepSeek</option>
            <option value="https://api.moonshot.cn/v1">Moonshot (月之暗面)</option>
            <option value="https://api.anthropic.com/v1">Anthropic (Claude)</option>
            <option value="custom">✏️ 自定义...</option>
          </select>
        </div>
        <div class="field">
          <label>模型</label>
          <input type="text" id="model" placeholder="gpt-4o" value="gpt-4o">
        </div>
      </div>
      <div class="api-grid2" id="custom-provider-row" style="display:none">
        <div class="field">
          <label>自定义提供商名称</label>
          <input type="text" id="custom-provider-name" placeholder="例如：硅基流动、阿里云百炼…">
        </div>
        <div class="field">
          <label>Base URL</label>
          <input type="text" id="baseurl-custom" placeholder="https://api.example.com/v1">
        </div>
      </div>
      <div class="api-grid2">
        <div class="field">
          <label>Base URL（预设提供商可直接使用，自定义请在上方填写）</label>
          <input type="text" id="baseurl" placeholder="https://api.openai.com/v1" value="https://api.openai.com/v1">
        </div>
        <div class="field">
          <label>API Key</label>
          <input type="password" id="apikey" placeholder="sk-...">
        </div>
      </div>
      <div style="margin-top:16px;display:flex;align-items:center;gap:12px">
        <button class="save-btn" onclick="saveConfig();closeSettings()">保存并关闭</button>
        <button class="save-btn" style="background:#6c757d" onclick="testApi()">测试连接</button>
        <span class="api-status" id="api-status"></span>
      </div>
    </div>

    <!-- AI 提示词 Tab -->
    <div id="settings-body-prompt" class="settings-body" style="display:none">
      <div style="margin-bottom:10px;display:flex;justify-content:space-between;align-items:center">
        <div>
          <span style="font-size:13px;color:#333;font-weight:600">选型分析提示词</span>
          <span style="font-size:12px;color:#aaa;margin-left:8px">支持自定义，修改后AI将按新规则分析</span>
        </div>
        <button onclick="resetPrompt()" style="font-size:12px;color:#e67e22;background:none;border:1px solid #e67e22;border-radius:6px;padding:5px 14px;cursor:pointer">↺ 重置为默认</button>
      </div>
      <textarea id="custom-prompt" style="width:100%;height:400px;border:1.5px solid #e0e0e0;border-radius:8px;padding:14px;font-size:12px;font-family:'Consolas','Courier New',monospace;line-height:1.7;resize:vertical;color:#333"></textarea>
      <div style="margin-top:12px;display:flex;gap:12px;align-items:center">
        <button class="save-btn" onclick="savePrompt()">💾 保存提示词</button>
        <button class="save-btn" style="background:#6c757d" onclick="closeSettings()">关闭</button>
        <span id="prompt-save-status" style="font-size:12px;color:#27ae60;display:none">✓ 已保存，下次选型生效</span>
      </div>
    </div>
  </div>
</div>

<!-- 历史记录弹窗 -->
<div id="history-modal" onclick="if(event.target===this)closeHistoryModal()">
  <div id="history-panel">
    <div class="history-header">
      <h3>📋 选型历史记录</h3>
      <button class="history-close" onclick="closeHistoryModal()">×</button>
    </div>
    <div class="history-toolbar">
      <input id="history-search" type="text" placeholder="搜索需求/型号..." oninput="filterHistory()">
      <select id="history-limit" onchange="filterHistory()">
        <option value="10">显示10条</option>
        <option value="20">显示20条</option>
        <option value="50" selected>显示50条</option>
      </select>
      <button onclick="exportHistory()" style="background:#27ae60;color:#fff">📥 导出Excel</button>
      <button onclick="exportUpsHistoryJson()">备份 JSON</button>
      <label style="cursor:pointer;padding:7px 9px;border:1px solid #ccd6e3;border-radius:6px">恢复备份<input type="file" accept=".json,application/json" hidden onchange="importUpsHistoryJson(this)"></label>
      <button onclick="compareUpsHistory()">比较选中方案</button>
      <button onclick="clearSelectionHistory()" style="background:#e74c3c;color:#fff">🗑 清空</button>
    </div>
    <div id="history-list" style="max-height:500px;overflow-y:auto"></div>
  </div>
</div>

<script>
function switchSettingsTab(tab) {
  document.getElementById("settings-body-api").style.display    = tab === "api"    ? "" : "none";
  document.getElementById("settings-body-prompt").style.display = tab === "prompt" ? "" : "none";
  document.getElementById("tab-api").className    = "settings-tab" + (tab === "api"    ? " settings-tab-active" : "");
  document.getElementById("tab-prompt").className = "settings-tab" + (tab === "prompt" ? " settings-tab-active" : "");
}

function openSettings() {
  const cfg = JSON.parse(localStorage.getItem('ups_config') || '{}');
  if (cfg.baseurl) document.getElementById('baseurl').value = cfg.baseurl;
  if (cfg.apikey)  document.getElementById('apikey').value  = cfg.apikey;
  if (cfg.model)   document.getElementById('model').value   = cfg.model;
  if (cfg.baseurl) {
    const sel = document.getElementById('provider');
    for (let i = 0; i < sel.options.length; i++) {
      if (sel.options[i].value === cfg.baseurl) { sel.selectedIndex = i; break; }
    }
  }
  // 加载已保存的提示词
  document.getElementById('custom-prompt').value = localStorage.getItem('ups_custom_prompt') || DEFAULT_SYSTEM_PROMPT;
  document.getElementById('prompt-save-status').style.display = 'none';
  switchSettingsTab('api');
  document.getElementById('settings-modal').style.display = 'block';
  document.body.style.overflow = 'hidden';
}

function closeSettings() {
  document.getElementById('settings-modal').style.display = 'none';
  document.body.style.overflow = '';
}

function savePrompt() {
  const val = document.getElementById('custom-prompt').value.trim();
  localStorage.setItem('ups_custom_prompt', val || DEFAULT_SYSTEM_PROMPT);
  const s = document.getElementById('prompt-save-status');
  s.style.display = 'inline';
  setTimeout(() => { s.style.display = 'none'; }, 3000);
}

function resetPrompt() {
  if (!confirm('确定重置为默认提示词？当前自定义内容将丢失。')) return;
  document.getElementById('custom-prompt').value = DEFAULT_SYSTEM_PROMPT;
  localStorage.removeItem('ups_custom_prompt');
  const s = document.getElementById('prompt-save-status');
  s.textContent = '✓ 已重置为默认'; s.style.display = 'inline';
  setTimeout(() => { s.style.display = 'none'; s.textContent = '✓ 已保存，下次选型生效'; }, 3000);
}

// ==================== 选型历史记录 ====================

const HISTORY_KEY = "ups_selection_history";
const HISTORY_VERSION = 1;
const HISTORY_MAX = 50;

function generateHistoryId() {
  return Date.now().toString(36) + Math.random().toString(36).substr(2, 9);
}

function upsProductSnapshot(product) {
  return Object.fromEntries(Object.entries(product || {}).filter(([key]) => !/价格|目录价|成本|报价|折扣|供应商/.test(key)));
}

function saveSelectionHistory(result, requirement, projectSummary, confirmedRequirement = null, audit = null) {
  const history = loadSelectionHistoryRaw();
  const record = {
    id: generateHistoryId(),
    timestamp: new Date().toLocaleString('zh-CN', { hour12: false }),
    requirement: requirement,
    analysis: result.analysis || "",
    recommended: JSON.parse(JSON.stringify(result.recommended || [])),
    also_consider: JSON.parse(JSON.stringify(result.also_consider || [])),
    confirmedRequirement: confirmedRequirement ? JSON.parse(JSON.stringify(confirmedRequirement)) : null,
    auditCounts: audit?.counts || null,
    catalog: (() => { const meta = loadUpsCatalogMetadata(); return { source: meta.source, version: meta.catalogVersion, importedAt: meta.importedAt }; })(),
    ruleVersion: window.upsSelection?.UPS_SELECTION_RULE_VERSION || null,
    manualAdoption: result.manualAdoption || null,
    productSnapshots: [...(result.recommended || []), ...(result.also_consider || [])]
      .map(item => findProduct(item.model)).filter(Boolean).map(upsProductSnapshot),
    projectSummary: JSON.parse(JSON.stringify(projectSummary || {})),
    savedUpsConfigurations: JSON.parse(JSON.stringify(getSavedUpsConfigurations()))
  };
  history.records.unshift(record);
  if (history.records.length > HISTORY_MAX) {
    history.records = history.records.slice(0, HISTORY_MAX);
  }
  localStorage.setItem(HISTORY_KEY, JSON.stringify(history));
  lastHistoryRecordId = record.id;
  return record;
}

function updateCurrentUpsHistory() {
  if (!lastHistoryRecordId) return;
  const history = loadSelectionHistoryRaw();
  const record = history.records.find(item => item.id === lastHistoryRecordId);
  if (!record) return;
  record.manualAdoption = lastResult?.manualAdoption || null;
  record.analysis = lastResult?.analysis || record.analysis;
  record.recommended = lastResult?.recommended || [];
  record.also_consider = lastResult?.also_consider || [];
  localStorage.setItem(HISTORY_KEY, JSON.stringify(history));
}

function loadSelectionHistoryRaw() {
  try {
    const data = localStorage.getItem(HISTORY_KEY);
    if (data) {
      const parsed = JSON.parse(data);
      if (parsed.version === HISTORY_VERSION) return parsed;
    }
  } catch (e) {}
  return { version: HISTORY_VERSION, records: [] };
}

function getFilteredHistory(keyword, limit) {
  const history = loadSelectionHistoryRaw();
  let records = history.records;
  if (keyword) {
    const kw = keyword.toLowerCase();
    records = records.filter(r =>
      r.requirement.toLowerCase().includes(kw) ||
      (r.recommended || []).some(p => p.model.toLowerCase().includes(kw)) ||
      (r.also_consider || []).some(p => p.model.toLowerCase().includes(kw))
    );
  }
  return records.slice(0, limit);
}

function deleteSelectionHistory(id, event) {
  event.stopPropagation();
  if (!confirm('确定删除这条历史记录？')) return;
  const history = loadSelectionHistoryRaw();
  history.records = history.records.filter(r => r.id !== id);
  localStorage.setItem(HISTORY_KEY, JSON.stringify(history));
  filterHistory();
}

function clearSelectionHistory() {
  if (!confirm('确定清空全部历史记录？此操作不可恢复。')) return;
  localStorage.removeItem(HISTORY_KEY);
  filterHistory();
}

function restoreHistory(record, event) {
  event.stopPropagation();
  if (!confirm(`确定恢复这条历史记录？\n时间：${record.timestamp}\n推荐：${(record.recommended || []).map(p => p.model).join(', ')}`)) return;

  lastResult = {
    analysis: record.analysis,
    recommended: record.recommended || [],
    also_consider: record.also_consider || []
  };
  lastRequirement = record.requirement;
  lastHistoryRecordId = record.id;
  lastConfirmedRequirement = record.confirmedRequirement ? window.upsSelection.normalizeUpsRequirement(record.confirmedRequirement) : null;
  if (record.confirmedRequirement && window.upsSelection) {
    fillUpsCriteria(record.confirmedRequirement);
    const audited = auditedUpsResult(record.confirmedRequirement);
    lastResult = { ...audited.result, manualAdoption: record.manualAdoption || null };
    lastSelectionAudit = audited.audit;
  } else {
    document.getElementById('requirement').value = record.requirement || '';
    document.getElementById('ups-criteria-confirmed').checked = false;
    lastSelectionAudit = null;
    upsEvidenceDraft = null;
    upsEvidenceSources = [];
    upsEvidenceSourceText = '';
    upsSourceGeneration++;
    renderUpsEvidence();
  }
  lastAdoptedModel = record.manualAdoption?.model || '';
  lastAdoptionReason = record.manualAdoption?.reason || '';

  chatHistory = [
    { role: "user", content: "客户需求：" + record.requirement },
    { role: "assistant", content: JSON.stringify(lastResult) }
  ];

  if (record.projectSummary) {
    Object.keys(record.projectSummary).forEach(key => {
      if (window.projectSummary[key] !== undefined) {
        window.projectSummary[key] = record.projectSummary[key];
      }
    });
  }
  window.savedUpsConfigurations = Array.isArray(record.savedUpsConfigurations)
    ? cloneProjectData(record.savedUpsConfigurations)
    : [];
  window.editingUpsConfigurationId = null;

  renderResult(lastResult);
  document.getElementById("followup-card").style.display = "block";
  document.getElementById("chat-history").innerHTML = "";
  renderSavedUpsConfigurations();
  renderProjectSummary();

  closeHistoryModal();
  showToast('已恢复选型结果');
}

function filterHistory() {
  const keyword = document.getElementById('history-search').value.trim();
  const limit = parseInt(document.getElementById('history-limit').value) || HISTORY_MAX;
  const records = getFilteredHistory(keyword, limit);
  renderHistoryList(records);
}

function renderHistoryList(records) {
  const container = document.getElementById('history-list');
  if (!records || records.length === 0) {
    container.innerHTML = '<div class="history-empty">暂无历史记录</div>';
    return;
  }
  let html = '';
  records.forEach(record => {
    const recModels = (record.recommended || []).map(p => p.model).join(', ');
    const alsoModels = (record.also_consider || []).map(p => p.model).join(', ');
    html += `
      <div class="history-item" onclick="expandHistoryItem(this)">
        <div class="history-item-header">
          <span class="history-item-time"><input type="checkbox" class="ups-history-compare" value="${escapeHtml(record.id)}" onclick="event.stopPropagation()" aria-label="选择方案进行比较"> 🕐 ${escapeHtml(record.timestamp)}</span>
          <div class="history-actions">
            <button class="btn-restore" onclick="restoreUpsHistoryById('${escapeHtml(record.id)}', event)">恢复</button>
            <button class="btn-delete" onclick="deleteSelectionHistory('${escapeHtml(record.id)}', event)">删除</button>
          </div>
        </div>
        <div class="history-item-models">★ ${escapeHtml(recModels || '无')}${alsoModels ? ' | ○ ' + escapeHtml(alsoModels) : ''}${record.manualAdoption ? ' | 最终采用 ' + escapeHtml(record.manualAdoption.model) : ''}</div>
        <div class="history-item-requirement" title="${escapeHtml(record.requirement)}">需求：${escapeHtml(record.requirement)}</div>
        <div style="font-size:12px;color:#4b6077">${escapeHtml(window.upsEvidence.evidenceSummary(record.confirmedRequirement))}</div>
        <div class="history-item-detail">${escapeHtml(record.analysis || '无分析内容')}</div>
      </div>
    `;
  });
  container.innerHTML = html;
}

function restoreUpsHistoryById(id, event) {
  const record = loadSelectionHistoryRaw().records.find(item => item.id === id);
  if (record) restoreHistory(record, event);
}

function expandHistoryItem(el) {
  const content = el.querySelector('.history-item-detail');
  if (content) {
    content.style.display = content.style.display === 'none' ? 'block' : 'none';
  }
}

function exportHistory() {
  if (!ensureLib('XLSX')) return;
  const keyword = document.getElementById('history-search').value.trim();
  const history = loadSelectionHistoryRaw();
  let records = history.records;
  if (keyword) {
    const kw = keyword.toLowerCase();
    records = records.filter(r =>
      r.requirement.toLowerCase().includes(kw) ||
      (r.recommended || []).some(p => p.model.toLowerCase().includes(kw)) ||
      (r.also_consider || []).some(p => p.model.toLowerCase().includes(kw))
    );
  }

  if (!records.length) {
    showToast('没有可导出的历史记录');
    return;
  }

  const border = { top:{style:'thin'}, bottom:{style:'thin'}, left:{style:'thin'}, right:{style:'thin'} };
  const headerStyle = { font:{bold:true, color:{rgb:'FFFFFF'}}, fill:{fgColor:{rgb:'1A3A5C'}}, border, alignment:{wrapText:true, vertical:'center'} };
  const dataStyle = { border, alignment:{wrapText:true, vertical:'top'} };

  const wsData = [
    ['序号', '选型时间', '客户需求', '推荐型号', '备选型号', '分析内容']
  ];

  records.forEach((r, i) => {
    wsData.push([
      i + 1,
      r.timestamp,
      r.requirement,
      (r.recommended || []).map(p => p.model).join('; '),
      (r.also_consider || []).map(p => p.model).join('; '),
      (r.analysis || '').replace(/\n/g, ' ')
    ]);
  });

  const ws = XLSX.utils.aoa_to_sheet(wsData);
  ws['!cols'] = [
    {wch:6}, {wch:18}, {wch:45}, {wch:35}, {wch:35}, {wch:80}
  ];

  // 表头行高
  ws['!rows'] = [{hpt:30}];

  for (let c = 0; c < 6; c++) {
    const addr = XLSX.utils.encode_cell({r:0, c});
    if (ws[addr]) ws[addr].s = headerStyle;
  }

  // 数据单元格换行样式 - 根据内容长度动态计算行高
  const colWidths = [6, 18, 45, 35, 35, 80]; // 每列宽度
  for (let r = 1; r < wsData.length; r++) {
    let maxLines = 1;
    for (let c = 0; c < 6; c++) {
      const content = String(wsData[r][c] || '');
      const charsPerLine = Math.floor(colWidths[c] * 0.5); // 估算每行字符数(中文)
      const lines = Math.max(1, Math.ceil(content.length / charsPerLine));
      maxLines = Math.max(maxLines, lines);
    }
    ws['!rows'].push({hpt: Math.max(30, maxLines * 18) }); // 每行约18pt
    for (let c = 0; c < 6; c++) {
      const addr = XLSX.utils.encode_cell({r:r, c});
      if (ws[addr]) ws[addr].s = dataStyle;
    }
  }

  const wb = XLSX.utils.book_new();
  XLSX.utils.book_append_sheet(wb, ws, '选型历史');
  const allEvidence = [['记录ID', '技术条件', '提取候选值', '确认值', '来源', '位置', '原文片段', '提取方式', '复核状态']];
  const allRevisions = [['记录ID', '技术条件', '修改前', '修改后', '修改原因', '时间']];
  for (const record of records) {
    const data = window.upsEvidence.evidenceExportRows(record.confirmedRequirement || {});
    allEvidence.push(...data.evidence.slice(data.evidence.length > 1 ? 1 : 0).map(row => [record.id, ...row]));
    allRevisions.push(...data.revisions.slice(data.revisions.length > 1 ? 1 : 0).map(row => [record.id, ...row]));
  }
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(allEvidence), '原文证据');
  XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(allRevisions), '人工修订');
  XLSX.writeFile(wb, `选型历史_${new Date().toISOString().slice(0,10)}.xlsx`);
}

function downloadUpsJson(value, filename) {
  const url = URL.createObjectURL(new Blob([JSON.stringify(value, null, 2)], { type: 'application/json;charset=utf-8' }));
  const link = Object.assign(document.createElement('a'), { href: url, download: filename });
  link.click();
  setTimeout(() => URL.revokeObjectURL(url), 1000);
}

function sanitizeUpsHistoryRecord(record) {
  return { ...record,
    confirmedRequirement: record.confirmedRequirement ? window.upsSelection.normalizeUpsRequirement(record.confirmedRequirement) : null,
    productSnapshots: (record.productSnapshots || []).map(upsProductSnapshot),
    projectSummary: {}, savedUpsConfigurations: [] };
}

function exportCurrentUpsSnapshot() {
  if (!lastResult || !lastConfirmedRequirement) { showToast('请先完成并确认选型'); return; }
  const record = loadSelectionHistoryRaw().records.find(item => item.id === lastHistoryRecordId);
  if (!record) { showToast('当前选型记录不存在'); return; }
  downloadUpsJson({ kind: 'ups-selection-snapshot', version: 1, record: sanitizeUpsHistoryRecord(record) },
    `UPS选型方案_${new Date().toISOString().slice(0, 10)}.json`);
}

function exportUpsHistoryJson() {
  const history = loadSelectionHistoryRaw();
  const records = history.records.map(sanitizeUpsHistoryRecord);
  downloadUpsJson({ kind: 'ups-selection-backup', version: 1, exportedAt: new Date().toISOString(), records },
    `UPS选型记录备份_${new Date().toISOString().slice(0, 10)}.json`);
}

async function importUpsHistoryJson(input) {
  const file = input.files?.[0];
  input.value = '';
  if (!file) return;
  if (file.size > 5_000_000) { showToast('备份文件超过 5MB，请拆分后导入'); return; }
  try {
    const payload = JSON.parse(await file.text());
    const records = payload.kind === 'ups-selection-snapshot' ? [payload.record]
      : payload.kind === 'ups-selection-backup' ? payload.records : null;
    if (payload.version !== 1 || !Array.isArray(records) || records.length > 500 ||
      records.some(item => !item || typeof item.id !== 'string' || !/^[a-z0-9_-]{1,60}$/i.test(item.id) ||
        typeof item.requirement !== 'string' || !Array.isArray(item.recommended))) {
      throw new Error('不是兼容的 UPS 选型备份');
    }
    const history = loadSelectionHistoryRaw();
    const seen = new Set(history.records.map(item => item.id));
    let added = 0;
    for (const record of records) {
      if (seen.has(record.id)) continue;
      history.records.unshift(sanitizeUpsHistoryRecord(record));
      seen.add(record.id);
      added++;
    }
    history.records = history.records.slice(0, HISTORY_MAX);
    localStorage.setItem(HISTORY_KEY, JSON.stringify(history));
    filterHistory();
    showToast(`已恢复 ${added} 条 UPS 选型记录；目录数据未被覆盖`);
  } catch (error) { showToast('恢复失败：' + error.message); }
}

function compareUpsHistory() {
  const ids = [...document.querySelectorAll('.ups-history-compare:checked')].map(input => input.value);
  if (ids.length < 2 || ids.length > 3) { showToast('请选择 2–3 条记录比较'); return; }
  const records = ids.map(id => loadSelectionHistoryRaw().records.find(record => record.id === id)).filter(Boolean);
  const requirementSet = new Set(records.map(record => (record.requirement || '').trim()));
  if (requirementSet.size > 1) { showToast('所选记录不是同一份客户需求，请选择同一需求的 2–3 个方案'); return; }
  const cells = records.map((record, index) => {
    const model = record.manualAdoption?.model || record.recommended?.[0]?.model || record.also_consider?.[0]?.model || '';
    const product = record.productSnapshots?.find(item => item['型号'] === model) || findProduct(model) || {};
    const normalized = window.upsSelection.normalizeUpsProduct(product);
    const requirement = record.confirmedRequirement || {};
    const audit = model && window.upsSelection.assessUpsProduct(product, requirement, getUpsCatalogEntry(model));
    const marginKw = normalized.outputKw && requirement.loadKw ? normalized.outputKw - requirement.loadKw : null;
    return { name: `方案 ${index + 1}`, model, capacity: normalized.capacityKva, outputKw: normalized.outputKw,
      marginKw, backup: requirement.backupMinutes, status: audit?.overall || 'unknown',
      reason: record.manualAdoption?.reason || '', source: record.catalog?.source || '历史目录未记录',
      rule: record.ruleVersion || '历史规则未记录', evidence: window.upsEvidence.evidenceSummary(record.confirmedRequirement),
      requirement };
  });
  const row = (label, values) => `<tr><th style="text-align:left;padding:9px;border:1px solid #dbe3ed;background:#f5f8fc">${label}</th>${values.map(value =>
    `<td style="padding:9px;border:1px solid #dbe3ed">${escapeHtml(value ?? '待确认')}</td>`).join('')}</tr>`;
  document.getElementById('compare-content').innerHTML = `<p>同一客户需求下的独立方案快照。后备时间仅显示目标，未完成电池曲线校核时不视为满足。</p>` +
    `<table style="border-collapse:collapse;width:100%;font-size:13px">${row('项目', cells.map(item => item.name))}` +
    row('采用/首选型号', cells.map(item => item.model)) + row('额定容量', cells.map(item => item.capacity && `${item.capacity} kVA`)) +
    row('单机有功容量', cells.map(item => item.outputKw && `${item.outputKw} kW`)) +
    row('负荷余量', cells.map(item => item.marginKw != null ? `${item.marginKw.toFixed(1)} kW` : null)) +
    row('后备时间目标', cells.map(item => item.backup ? `${item.backup} 分钟` : null)) +
    row('当前校核', cells.map(item => ({ pass: '满足', unknown: '资料不足', fail: '不满足' })[item.status])) +
    row('人工偏离说明', cells.map(item => item.reason || '无')) + row('目录来源', cells.map(item => item.source)) +
    row('规则版本', cells.map(item => item.rule)) + row('证据与修订', cells.map(item => item.evidence)) + '</table>' +
    cells.map(item => `<details class="ups-evidence"><summary>${escapeHtml(item.name)}的技术条件证据与修订</summary>${evidenceHtml(item.requirement)}</details>`).join('');
  document.getElementById('compare-modal').style.display = 'block';
  document.body.style.overflow = 'hidden';
}

function openHistoryModal() {
  document.getElementById('history-modal').style.display = 'block';
  document.body.style.overflow = 'hidden';
  document.getElementById('history-search').value = '';
  document.getElementById('history-limit').value = '50';
  filterHistory();
}

function closeHistoryModal() {
  document.getElementById('history-modal').style.display = 'none';
  document.body.style.overflow = '';
}

document.addEventListener('keydown', e => { if (e.key === 'Escape') closeSettings(); });

async function handleDocUpload(input) {
  const file = input.files[0];
  if (!file) return;
  const ext = file.name.split('.').pop().toLowerCase();
  const textarea = document.getElementById('requirement');
  const status   = document.getElementById('doc-upload-status');
  const nameEl   = document.getElementById('doc-file-name');
  const generation = upsSourceGeneration;
  const append = document.getElementById('ups-upload-append').checked;
  try {
    let text = '', segments = [], emptyPages = [], sourceType = 'text';
    if (['txt', 'md', 'csv'].includes(ext)) {
      text = await file.text();
      segments = [{ start: 0, end: text.length }];
    } else if (ext === 'docx') {
      if (!ensureLib('mammoth')) return;
      const buf = await file.arrayBuffer();
      const result = await mammoth.extractRawText({ arrayBuffer: buf }, { externalFileAccess:false });
      text = result.value;
      sourceType = 'docx';
      segments = [{ start: 0, end: text.length }];
    } else if (ext === 'pdf') {
      if (localParserReady.pdfjsLib) await localParserReady.pdfjsLib;
      if (!ensureLib('pdfjsLib')) return;
      sourceType = 'pdf';
      const buf = await file.arrayBuffer();
      const loadingTask = pdfjsLib.getDocument({ data: buf, ...localPdfDocumentOptions() });
      try {
        const pdf = await loadingTask.promise;
        for (let i = 1; i <= pdf.numPages; i++) {
          const page = await pdf.getPage(i);
          const content = await page.getTextContent();
          const pageText = content.items.map(item => item.str + (item.hasEOL ? '\n' : ' ')).join('');
          const start = text.length;
          text += pageText;
          segments.push({ start, end: text.length, page: i });
          text += '\n\n';
          if (!pageText.trim()) emptyPages.push(i);
          page.cleanup();
        }
      } finally { await loadingTask.destroy(); }
    } else {
      throw new Error(ext === 'doc' ? '旧版 DOC 请先另存为 DOCX 或 PDF' : '支持 TXT / MD / DOCX / PDF');
    }
    if (generation !== upsSourceGeneration) { showToast('读取期间需求已变更，文件内容未覆盖当前需求，请重新上传'); return; }
    if (!text.trim()) throw new Error('未读取到有效文字；扫描件请使用图片识别或人工填写。当前需求保持原样。');
    const existing = append ? textarea.value : '';
    const separator = existing ? '\n\n' : '';
    const offset = existing.length + separator.length;
    const sources = existing === upsEvidenceSourceText ? [...upsEvidenceSources] : existing
      ? [window.upsEvidence.createEvidenceSource('text', '粘贴/手工需求', [{ start: 0, end: existing.length }])] : [];
    sources.push(window.upsEvidence.createEvidenceSource(sourceType, file.name,
      segments.map(segment => ({ ...segment, start: segment.start + offset, end: segment.end + offset }))));
    setUpsRequirementSource(existing + separator + text, sources, append);
    textarea.focus();
    nameEl.textContent = file.name + (emptyPages.length ? `（第${emptyPages.join('、')}页未读取到文字，请另行核对）` : '');
    status.style.display = 'inline';
    if (emptyPages.length) {
      document.getElementById('ups-criteria-note').textContent += `\nPDF第${emptyPages.join('、')}页未读取到文字，请使用图片识别或人工补录；已读取页面不代表整份资料完整。`;
      showToast('部分PDF页面无文字，已保留真实页序；请补充核对扫描页');
    }
  } catch (error) {
    showToast('文档读取失败：' + error.message);
  } finally {
    input.value = '';
  }
}
</script>
<script type="module" src="./src/main.js"></script>
</body>
</html>
